    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    14.5010122994,           !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    12.2,                    !- Vertex 2 Z-coordinate {m}
    37.4164,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    12.2,                    !- Vertex 3 Z-coordinate {m}
    37.4164,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    14.5010122994;           !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Zone_Bot_W_Wall_W_Window,!- Name
    Window,                  !- Surface Type
    SGP_DoublepaneWindow,    !- Construction Name
    Zone_Bot_W_Wall_W,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    37.4165,                 !- Vertex 1 Y-coordinate {m}
    14.5010061497,           !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    37.4165,                 !- Vertex 2 Y-coordinate {m}
    12.2,                    !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    12.2,                    !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    14.5010061497;           !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Zone_Mid_N_Wall_N_Window,!- Name
    Window,                  !- Surface Type
    SGP_SinglepaneWindow,    !- Construction Name
    Zone_Mid_N_Wall_N,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    37.4164,                 !- Vertex 1 X-coordinate {m}
    37.4166,                 !- Vertex 1 Y-coordinate {m}
    42.9570122994,           !- Vertex 1 Z-coordinate {m}
    37.4164,                 !- Vertex 2 X-coordinate {m}
    37.4166,                 !- Vertex 2 Y-coordinate {m}
    40.656,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    37.4166,                 !- Vertex 3 Y-coordinate {m}
    40.656,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    37.4166,                 !- Vertex 4 Y-coordinate {m}
    42.9570122994;           !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Zone_Mid_E_Wall_E_Window,!- Name
    Window,                  !- Surface Type
    SGP_DoublepaneWindow,    !- Construction Name
    Zone_Mid_E_Wall_E,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    37.4166,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    42.9570061497,           !- Vertex 1 Z-coordinate {m}
    37.4166,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    40.656,                  !- Vertex 2 Z-coordinate {m}
    37.4166,                 !- Vertex 3 X-coordinate {m}
    37.4165,                 !- Vertex 3 Y-coordinate {m}
    40.656,                  !- Vertex 3 Z-coordinate {m}
    37.4166,                 !- Vertex 4 X-coordinate {m}
    37.4165,                 !- Vertex 4 Y-coordinate {m}
    42.9570061497;           !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Zone_Mid_S_Wall_S_Window,!- Name
    Window,                  !- Surface Type
    SGP_SinglepaneWindow,    !- Construction Name
    Zone_Mid_S_Wall_S,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    42.9570122994,           !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    40.656,                  !- Vertex 2 Z-coordinate {m}
    37.4164,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    40.656,                  !- Vertex 3 Z-coordinate {m}
    37.4164,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    42.9570122994;           !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Zone_Mid_W_Wall_W_Window,!- Name
    Window,                  !- Surface Type
    SGP_DoublepaneWindow,    !- Construction Name
    Zone_Mid_W_Wall_W,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    37.4165,                 !- Vertex 1 Y-coordinate {m}
    42.9570061497,           !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    37.4165,                 !- Vertex 2 Y-coordinate {m}
    40.656,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    40.656,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    42.9570061497;           !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Zone_Top_N_Wall_N_Window,!- Name
    Window,                  !- Surface Type
    SGP_SinglepaneWindow,    !- Construction Name
    Zone_Top_N_Wall_N,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    37.4164,                 !- Vertex 1 X-coordinate {m}
    37.4166,                 !- Vertex 1 Y-coordinate {m}
    76.9010122994,           !- Vertex 1 Z-coordinate {m}
    37.4164,                 !- Vertex 2 X-coordinate {m}
    37.4166,                 !- Vertex 2 Y-coordinate {m}
    74.6,                    !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    37.4166,                 !- Vertex 3 Y-coordinate {m}
    74.6,                    !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    37.4166,                 !- Vertex 4 Y-coordinate {m}
    76.9010122994;           !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Zone_Top_E_Wall_E_Window,!- Name
    Window,                  !- Surface Type
    SGP_DoublepaneWindow,    !- Construction Name
    Zone_Top_E_Wall_E,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    37.4166,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    76.9010061497,           !- Vertex 1 Z-coordinate {m}
    37.4166,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    74.6,                    !- Vertex 2 Z-coordinate {m}
    37.4166,                 !- Vertex 3 X-coordinate {m}
    37.4165,                 !- Vertex 3 Y-coordinate {m}
    74.6,                    !- Vertex 3 Z-coordinate {m}
    37.4166,                 !- Vertex 4 X-coordinate {m}
    37.4165,                 !- Vertex 4 Y-coordinate {m}
    76.9010061497;           !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Zone_Top_S_Wall_S_Window,!- Name
    Window,                  !- Surface Type
    SGP_SinglepaneWindow,    !- Construction Name
    Zone_Top_S_Wall_S,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    76.9010122994,           !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    74.6,                    !- Vertex 2 Z-coordinate {m}
    37.4164,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    74.6,                    !- Vertex 3 Z-coordinate {m}
    37.4164,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    76.9010122994;           !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Zone_Top_W_Wall_W_Window,!- Name
    Window,                  !- Surface Type
    SGP_DoublepaneWindow,    !- Construction Name
    Zone_Top_W_Wall_W,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    37.4165,                 !- Vertex 1 Y-coordinate {m}
    76.9010061497,           !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    37.4165,                 !- Vertex 2 Y-coordinate {m}
    74.6,                    !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    74.6,                    !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    76.9010061497;           !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========

InternalMass,
    Core_Bot_InternalMass,   !- Name
    SGP_InteriorFurnishings, !- Construction Name
    Core_Bot,                !- Zone or ZoneList Name
    1683.88926592;           !- Surface Area {m2}

InternalMass,
    Core_Mid_InternalMass,   !- Name
    SGP_InteriorFurnishings, !- Construction Name
    Core_Mid,                !- Zone or ZoneList Name
    1683.88926592;           !- Surface Area {m2}

InternalMass,
    Core_Top_InternalMass,   !- Name
    SGP_InteriorFurnishings, !- Construction Name
    Core_Top,                !- Zone or ZoneList Name
    1683.88926592;           !- Surface Area {m2}

InternalMass,
    Zone_Bot_N_InternalMass, !- Name
    SGP_InteriorFurnishings, !- Construction Name
    Zone_Bot_N,              !- Zone or ZoneList Name
    324.02768352;            !- Surface Area {m2}

InternalMass,
    Zone_Bot_E_InternalMass, !- Name
    SGP_InteriorFurnishings, !- Construction Name
    Zone_Bot_E,              !- Zone or ZoneList Name
    324.02768352;            !- Surface Area {m2}

InternalMass,
    Zone_Bot_S_InternalMass, !- Name
    SGP_InteriorFurnishings, !- Construction Name
    Zone_Bot_S,              !- Zone or ZoneList Name
    324.02768352;            !- Surface Area {m2}

InternalMass,
    Zone_Bot_W_InternalMass, !- Name
    SGP_InteriorFurnishings, !- Construction Name
    Zone_Bot_W,              !- Zone or ZoneList Name
    324.02768352;            !- Surface Area {m2}

InternalMass,
    Zone_Mid_N_InternalMass, !- Name
    SGP_InteriorFurnishings, !- Construction Name
    Zone_Mid_N,              !- Zone or ZoneList Name
    324.02768352;            !- Surface Area {m2}

InternalMass,
    Zone_Mid_E_InternalMass, !- Name
    SGP_InteriorFurnishings, !- Construction Name
    Zone_Mid_E,              !- Zone or ZoneList Name
    324.02768352;            !- Surface Area {m2}

InternalMass,
    Zone_Mid_S_InternalMass, !- Name
    SGP_InteriorFurnishings, !- Construction Name
    Zone_Mid_S,              !- Zone or ZoneList Name
    324.02768352;            !- Surface Area {m2}

InternalMass,
    Zone_Mid_W_InternalMass, !- Name
    SGP_InteriorFurnishings, !- Construction Name
    Zone_Mid_W,              !- Zone or ZoneList Name
    324.02768352;            !- Surface Area {m2}

InternalMass,
    Zone_Top_N_InternalMass, !- Name
    SGP_InteriorFurnishings, !- Construction Name
    Zone_Top_N,              !- Zone or ZoneList Name
    324.02768352;            !- Surface Area {m2}

InternalMass,
    Zone_Top_E_InternalMass, !- Name
    SGP_InteriorFurnishings, !- Construction Name
    Zone_Top_E,              !- Zone or ZoneList Name
    324.02768352;            !- Surface Area {m2}

InternalMass,
    Zone_Top_S_InternalMass, !- Name
    SGP_InteriorFurnishings, !- Construction Name
    Zone_Top_S,              !- Zone or ZoneList Name
    324.02768352;            !- Surface Area {m2}

InternalMass,
    Zone_Top_W_InternalMass, !- Name
    SGP_InteriorFurnishings, !- Construction Name
    Zone_Top_W,              !- Zone or ZoneList Name
    324.02768352;            !- Surface Area {m2}


!-   ===========  ALL OBJECTS IN CLASS: SHADING:OVERHANG ===========

Shading:Overhang,
    Zone_Bot_N_Wall_N_Shade, !- Name
    Zone_Bot_N_Wall_N_Window,!- Window or Door Name
    0,                       !- Height above Window or Door {m}
    90,                      !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.6;                     !- Depth {m}

Shading:Overhang,
    Zone_Bot_E_Wall_E_Shade, !- Name
    Zone_Bot_E_Wall_E_Window,!- Window or Door Name
    0,                       !- Height above Window or Door {m}
    90,                      !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.6;                     !- Depth {m}

Shading:Overhang,
    Zone_Bot_S_Wall_S_Shade, !- Name
    Zone_Bot_S_Wall_S_Window,!- Window or Door Name
    0,                       !- Height above Window or Door {m}
    90,                      !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.6;                     !- Depth {m}

Shading:Overhang,
    Zone_Bot_W_Wall_W_Shade, !- Name
    Zone_Bot_W_Wall_W_Window,!- Window or Door Name
    0,                       !- Height above Window or Door {m}
    90,                      !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.6;                     !- Depth {m}

Shading:Overhang,
    Zone_Mid_N_Wall_N_Shade, !- Name
    Zone_Mid_N_Wall_N_Window,!- Window or Door Name
    0,                       !- Height above Window or Door {m}
    90,                      !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.6;                     !- Depth {m}

Shading:Overhang,
    Zone_Mid_E_Wall_E_Shade, !- Name
    Zone_Mid_E_Wall_E_Window,!- Window or Door Name
    0,                       !- Height above Window or Door {m}
    90,                      !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.6;                     !- Depth {m}

Shading:Overhang,
    Zone_Mid_S_Wall_S_Shade, !- Name
    Zone_Mid_S_Wall_S_Window,!- Window or Door Name
    0,                       !- Height above Window or Door {m}
    90,                      !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.6;                     !- Depth {m}

Shading:Overhang,
    Zone_Mid_W_Wall_W_Shade, !- Name
    Zone_Mid_W_Wall_W_Window,!- Window or Door Name
    0,                       !- Height above Window or Door {m}
    90,                      !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.6;                     !- Depth {m}

Shading:Overhang,
    Zone_Top_N_Wall_N_Shade, !- Name
    Zone_Top_N_Wall_N_Window,!- Window or Door Name
    0,                       !- Height above Window or Door {m}
    90,                      !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.6;                     !- Depth {m}

Shading:Overhang,
    Zone_Top_E_Wall_E_Shade, !- Name
    Zone_Top_E_Wall_E_Window,!- Window or Door Name
    0,                       !- Height above Window or Door {m}
    90,                      !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.6;                     !- Depth {m}

Shading:Overhang,
    Zone_Top_S_Wall_S_Shade, !- Name
    Zone_Top_S_Wall_S_Window,!- Window or Door Name
    0,                       !- Height above Window or Door {m}
    90,                      !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.6;                     !- Depth {m}

Shading:Overhang,
    Zone_Top_W_Wall_W_Shade, !- Name
    Zone_Top_W_Wall_W_Window,!- Window or Door Name
    0,                       !- Height above Window or Door {m}
    90,                      !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.6;                     !- Depth {m}


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    Core_Bot,                !- Name
    Core_Bot,                !- Zone or ZoneList Name
    Sch_Occupancy,           !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    10,                      !- Zone Floor Area per Person {m2/person}
    0.58,                    !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Sch_Activity,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Sch_Work_Eff,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Sch_Clothing,            !- Clothing Insulation Schedule Name
    Sch_Air_Velo,            !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

People,
    Core_Mid,                !- Name
    Core_Mid,                !- Zone or ZoneList Name
    Sch_Occupancy,           !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    10,                      !- Zone Floor Area per Person {m2/person}
    0.58,                    !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Sch_Activity,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Sch_Work_Eff,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Sch_Clothing,            !- Clothing Insulation Schedule Name
    Sch_Air_Velo,            !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

People,
    Core_Top,                !- Name
    Core_Top,                !- Zone or ZoneList Name
    Sch_Occupancy,           !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    10,                      !- Zone Floor Area per Person {m2/person}
    0.58,                    !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Sch_Activity,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Sch_Work_Eff,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Sch_Clothing,            !- Clothing Insulation Schedule Name
    Sch_Air_Velo,            !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

People,
    Zone_Bot_N,              !- Name
    Zone_Bot_N,              !- Zone or ZoneList Name
    Sch_Occupancy,           !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    10,                      !- Zone Floor Area per Person {m2/person}
    0.58,                    !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Sch_Activity,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Sch_Work_Eff,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Sch_Clothing,            !- Clothing Insulation Schedule Name
    Sch_Air_Velo,            !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

People,
    Zone_Bot_E,              !- Name
    Zone_Bot_E,              !- Zone or ZoneList Name
    Sch_Occupancy,           !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    10,                      !- Zone Floor Area per Person {m2/person}
    0.58,                    !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Sch_Activity,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Sch_Work_Eff,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Sch_Clothing,            !- Clothing Insulation Schedule Name
    Sch_Air_Velo,            !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

People,
    Zone_Bot_S,              !- Name
    Zone_Bot_S,              !- Zone or ZoneList Name
    Sch_Occupancy,           !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    10,                      !- Zone Floor Area per Person {m2/person}
    0.58,                    !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Sch_Activity,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Sch_Work_Eff,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Sch_Clothing,            !- Clothing Insulation Schedule Name
    Sch_Air_Velo,            !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

People,
    Zone_Bot_W,              !- Name
    Zone_Bot_W,              !- Zone or ZoneList Name
    Sch_Occupancy,           !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    10,                      !- Zone Floor Area per Person {m2/person}
    0.58,                    !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Sch_Activity,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Sch_Work_Eff,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Sch_Clothing,            !- Clothing Insulation Schedule Name
    Sch_Air_Velo,            !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

People,
    Zone_Mid_N,              !- Name
    Zone_Mid_N,              !- Zone or ZoneList Name
    Sch_Occupancy,           !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    10,                      !- Zone Floor Area per Person {m2/person}
    0.58,                    !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Sch_Activity,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Sch_Work_Eff,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Sch_Clothing,            !- Clothing Insulation Schedule Name
    Sch_Air_Velo,            !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

People,
    Zone_Mid_E,              !- Name
    Zone_Mid_E,              !- Zone or ZoneList Name
    Sch_Occupancy,           !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    10,                      !- Zone Floor Area per Person {m2/person}
    0.58,                    !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Sch_Activity,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Sch_Work_Eff,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Sch_Clothing,            !- Clothing Insulation Schedule Name
    Sch_Air_Velo,            !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

People,
    Zone_Mid_S,              !- Name
    Zone_Mid_S,              !- Zone or ZoneList Name
    Sch_Occupancy,           !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    10,                      !- Zone Floor Area per Person {m2/person}
    0.58,                    !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Sch_Activity,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Sch_Work_Eff,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Sch_Clothing,            !- Clothing Insulation Schedule Name
    Sch_Air_Velo,            !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

People,
    Zone_Mid_W,              !- Name
    Zone_Mid_W,              !- Zone or ZoneList Name
    Sch_Occupancy,           !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    10,                      !- Zone Floor Area per Person {m2/person}
    0.58,                    !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Sch_Activity,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Sch_Work_Eff,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Sch_Clothing,            !- Clothing Insulation Schedule Name
    Sch_Air_Velo,            !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

People,
    Zone_Top_N,              !- Name
    Zone_Top_N,              !- Zone or ZoneList Name
    Sch_Occupancy,           !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    10,                      !- Zone Floor Area per Person {m2/person}
    0.58,                    !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Sch_Activity,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Sch_Work_Eff,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Sch_Clothing,            !- Clothing Insulation Schedule Name
    Sch_Air_Velo,            !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

People,
    Zone_Top_E,              !- Name
    Zone_Top_E,              !- Zone or ZoneList Name
    Sch_Occupancy,           !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    10,                      !- Zone Floor Area per Person {m2/person}
    0.58,                    !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Sch_Activity,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Sch_Work_Eff,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Sch_Clothing,            !- Clothing Insulation Schedule Name
    Sch_Air_Velo,            !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

People,
    Zone_Top_S,              !- Name
    Zone_Top_S,              !- Zone or ZoneList Name
    Sch_Occupancy,           !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    10,                      !- Zone Floor Area per Person {m2/person}
    0.58,                    !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Sch_Activity,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Sch_Work_Eff,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Sch_Clothing,            !- Clothing Insulation Schedule Name
    Sch_Air_Velo,            !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

People,
    Zone_Top_W,              !- Name
    Zone_Top_W,              !- Zone or ZoneList Name
    Sch_Occupancy,           !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    10,                      !- Zone Floor Area per Person {m2/person}
    0.58,                    !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Sch_Activity,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Sch_Work_Eff,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Sch_Clothing,            !- Clothing Insulation Schedule Name
    Sch_Air_Velo,            !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    Core_Bot_Lights,         !- Name
    Core_Bot,                !- Zone or ZoneList Name
    Sch_Lighting_Offices&Toilets,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General_Lights,          !- End-Use Subcategory
    No,                      !- Return Air Fraction Calculated from Plenum Temperature
    0,                       !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                       !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

Lights,
    Core_Mid_Lights,         !- Name
    Core_Mid,                !- Zone or ZoneList Name
    Sch_Lighting_Offices&Toilets,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General_Lights,          !- End-Use Subcategory
    No,                      !- Return Air Fraction Calculated from Plenum Temperature
    0,                       !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                       !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

Lights,
    Core_Top_Lights,         !- Name
    Core_Top,                !- Zone or ZoneList Name
    Sch_Lighting_Offices&Toilets,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General_Lights,          !- End-Use Subcategory
    No,                      !- Return Air Fraction Calculated from Plenum Temperature
    0,                       !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                       !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

Lights,
    Zone_Bot_N_Lights,       !- Name
    Zone_Bot_N,              !- Zone or ZoneList Name
    Sch_Lighting_Offices&Toilets,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General_Lights,          !- End-Use Subcategory
    No,                      !- Return Air Fraction Calculated from Plenum Temperature
    0,                       !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                       !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

Lights,
    Zone_Bot_E_Lights,       !- Name
    Zone_Bot_E,              !- Zone or ZoneList Name
    Sch_Lighting_Offices&Toilets,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General_Lights,          !- End-Use Subcategory
    No,                      !- Return Air Fraction Calculated from Plenum Temperature
    0,                       !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                       !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

Lights,
    Zone_Bot_S_Lights,       !- Name
    Zone_Bot_S,              !- Zone or ZoneList Name
    Sch_Lighting_Offices&Toilets,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General_Lights,          !- End-Use Subcategory
    No,                      !- Return Air Fraction Calculated from Plenum Temperature
    0,                       !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                       !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

Lights,
    Zone_Bot_W_Lights,       !- Name
    Zone_Bot_W,              !- Zone or ZoneList Name
    Sch_Lighting_Offices&Toilets,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General_Lights,          !- End-Use Subcategory
    No,                      !- Return Air Fraction Calculated from Plenum Temperature
    0,                       !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                       !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

Lights,
    Zone_Mid_N_Lights,       !- Name
    Zone_Mid_N,              !- Zone or ZoneList Name
    Sch_Lighting_Offices&Toilets,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General_Lights,          !- End-Use Subcategory
    No,                      !- Return Air Fraction Calculated from Plenum Temperature
    0,                       !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                       !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

Lights,
    Zone_Mid_E_Lights,       !- Name
    Zone_Mid_E,              !- Zone or ZoneList Name
    Sch_Lighting_Offices&Toilets,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General_Lights,          !- End-Use Subcategory
    No,                      !- Return Air Fraction Calculated from Plenum Temperature
    0,                       !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                       !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

Lights,
    Zone_Mid_S_Lights,       !- Name
    Zone_Mid_S,              !- Zone or ZoneList Name
    Sch_Lighting_Offices&Toilets,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General_Lights,          !- End-Use Subcategory
    No,                      !- Return Air Fraction Calculated from Plenum Temperature
    0,                       !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                       !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

Lights,
    Zone_Mid_W_Lights,       !- Name
    Zone_Mid_W,              !- Zone or ZoneList Name
    Sch_Lighting_Offices&Toilets,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General_Lights,          !- End-Use Subcategory
    No,                      !- Return Air Fraction Calculated from Plenum Temperature
    0,                       !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                       !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

Lights,
    Zone_Top_N_Lights,       !- Name
    Zone_Top_N,              !- Zone or ZoneList Name
    Sch_Lighting_Offices&Toilets,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General_Lights,          !- End-Use Subcategory
    No,                      !- Return Air Fraction Calculated from Plenum Temperature
    0,                       !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                       !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

Lights,
    Zone_Top_E_Lights,       !- Name
    Zone_Top_E,              !- Zone or ZoneList Name
    Sch_Lighting_Offices&Toilets,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General_Lights,          !- End-Use Subcategory
    No,                      !- Return Air Fraction Calculated from Plenum Temperature
    0,                       !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                       !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

Lights,
    Zone_Top_S_Lights,       !- Name
    Zone_Top_S,              !- Zone or ZoneList Name
    Sch_Lighting_Offices&Toilets,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General_Lights,          !- End-Use Subcategory
    No,                      !- Return Air Fraction Calculated from Plenum Temperature
    0,                       !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                       !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

Lights,
    Zone_Top_W_Lights,       !- Name
    Zone_Top_W,              !- Zone or ZoneList Name
    Sch_Lighting_Offices&Toilets,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General_Lights,          !- End-Use Subcategory
    No,                      !- Return Air Fraction Calculated from Plenum Temperature
    0,                       !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                       !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

Lights,
    Bot_Parking_Lights,      !- Name
    Bot_Parking,             !- Zone or ZoneList Name
    Sch_Lighting_Carpark,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    Parking_Lights,          !- End-Use Subcategory
    No,                      !- Return Air Fraction Calculated from Plenum Temperature
    0,                       !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                       !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

Lights,
    Bot_Parking_Core_Lights, !- Name
    Bot_Parking_Core,        !- Zone or ZoneList Name
    Sch_Lighting_Carpark,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    Parking_Lights,          !- End-Use Subcategory
    No,                      !- Return Air Fraction Calculated from Plenum Temperature
    0,                       !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                       !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

Lights,
    Mid_Parking_Lights,      !- Name
    Mid_Parking,             !- Zone or ZoneList Name
    Sch_Lighting_Carpark,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    Parking_Lights,          !- End-Use Subcategory
    No,                      !- Return Air Fraction Calculated from Plenum Temperature
    0,                       !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                       !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

Lights,
    Mid_Parking_Core_Lights, !- Name
    Mid_Parking_Core,        !- Zone or ZoneList Name
    Sch_Lighting_Carpark,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    Parking_Lights,          !- End-Use Subcategory
    No,                      !- Return Air Fraction Calculated from Plenum Temperature
    0,                       !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                       !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

Lights,
    Top_Parking_Lights,      !- Name
    Top_Parking,             !- Zone or ZoneList Name
    Sch_Lighting_Carpark,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    Parking_Lights,          !- End-Use Subcategory
    No,                      !- Return Air Fraction Calculated from Plenum Temperature
    0,                       !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                       !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

Lights,
    Top_Parking_Core_Lights, !- Name
    Top_Parking_Core,        !- Zone or ZoneList Name
    Sch_Lighting_Carpark,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    Parking_Lights,          !- End-Use Subcategory
    No,                      !- Return Air Fraction Calculated from Plenum Temperature
    0,                       !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                       !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

Lights,
    Bot_Stairs_Lights,       !- Name
    Bot_Stairs,              !- Zone or ZoneList Name
    Sch_Lighting_Staircase,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General_Lights,          !- End-Use Subcategory
    No,                      !- Return Air Fraction Calculated from Plenum Temperature
    0,                       !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                       !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

Lights,
    Mid_Stairs_Lights,       !- Name
    Mid_Stairs,              !- Zone or ZoneList Name
    Sch_Lighting_Staircase,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General_Lights,          !- End-Use Subcategory
    No,                      !- Return Air Fraction Calculated from Plenum Temperature
    0,                       !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                       !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

Lights,
    Top_Stairs_Lights,       !- Name
    Top_Stairs,              !- Zone or ZoneList Name
    Sch_Lighting_Staircase,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General_Lights,          !- End-Use Subcategory
    No,                      !- Return Air Fraction Calculated from Plenum Temperature
    0,                       !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                       !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

Lights,
    Bot_Toilet_Lights,       !- Name
    Bot_Toilet,              !- Zone or ZoneList Name
    Sch_Lighting_Offices&Toilets,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General_Lights,          !- End-Use Subcategory
    No,                      !- Return Air Fraction Calculated from Plenum Temperature
    0,                       !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                       !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

Lights,
    Mid_Toilet_Lights,       !- Name
    Mid_Toilet,              !- Zone or ZoneList Name
    Sch_Lighting_Offices&Toilets,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General_Lights,          !- End-Use Subcategory
    No,                      !- Return Air Fraction Calculated from Plenum Temperature
    0,                       !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                       !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

Lights,
    Top_Toilet_Lights,       !- Name
    Top_Toilet,              !- Zone or ZoneList Name
    Sch_Lighting_Offices&Toilets,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General_Lights,          !- End-Use Subcategory
    No,                      !- Return Air Fraction Calculated from Plenum Temperature
    0,                       !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                       !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
    Core_Bot_MiscPlug_Equip, !- Name
    Core_Bot,                !- Zone or ZoneList Name
    Sch_Equipment,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    Core_Mid_MiscPlug_Equip, !- Name
    Core_Mid,                !- Zone or ZoneList Name
    Sch_Equipment,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    Core_Top_MiscPlug_Equip, !- Name
    Core_Top,                !- Zone or ZoneList Name
    Sch_Equipment,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    Zone_Bot_N_MiscPlug_Equip,  !- Name
    Zone_Bot_N,              !- Zone or ZoneList Name
    Sch_Equipment,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    Zone_Bot_E_MiscPlug_Equip,  !- Name
    Zone_Bot_E,              !- Zone or ZoneList Name
    Sch_Equipment,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    Zone_Bot_S_MiscPlug_Equip,  !- Name
    Zone_Bot_S,              !- Zone or ZoneList Name
    Sch_Equipment,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    Zone_Bot_W_MiscPlug_Equip,  !- Name
    Zone_Bot_W,              !- Zone or ZoneList Name
    Sch_Equipment,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    Zone_Mid_N_MiscPlug_Equip,  !- Name
    Zone_Mid_N,              !- Zone or ZoneList Name
    Sch_Equipment,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    Zone_Mid_E_MiscPlug_Equip,  !- Name
    Zone_Mid_E,              !- Zone or ZoneList Name
    Sch_Equipment,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    Zone_Mid_S_MiscPlug_Equip,  !- Name
    Zone_Mid_S,              !- Zone or ZoneList Name
    Sch_Equipment,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    Zone_Mid_W_MiscPlug_Equip,  !- Name
    Zone_Mid_W,              !- Zone or ZoneList Name
    Sch_Equipment,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    Zone_Top_N_MiscPlug_Equip,  !- Name
    Zone_Top_N,              !- Zone or ZoneList Name
    Sch_Equipment,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    Zone_Top_E_MiscPlug_Equip,  !- Name
    Zone_Top_E,              !- Zone or ZoneList Name
    Sch_Equipment,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    Zone_Top_S_MiscPlug_Equip,  !- Name
    Zone_Top_S,              !- Zone or ZoneList Name
    Sch_Equipment,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    Zone_Top_W_MiscPlug_Equip,  !- Name
    Zone_Top_W,              !- Zone or ZoneList Name
    Sch_Equipment,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    Core_Bot_Personal_Fans,  !- Name
    Core_Bot,                !- Zone or ZoneList Name
    Sch_Occupancy,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.5,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    Personal Fans;           !- End-Use Subcategory

ElectricEquipment,
    Core_Mid_Personal_Fans,  !- Name
    Core_Mid,                !- Zone or ZoneList Name
    Sch_Occupancy,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.5,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    Personal Fans;           !- End-Use Subcategory

ElectricEquipment,
    Core_Top_Personal_Fans,  !- Name
    Core_Top,                !- Zone or ZoneList Name
    Sch_Occupancy,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.5,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    Personal Fans;           !- End-Use Subcategory

ElectricEquipment,
    Zone_Bot_N_Personal_Fans,!- Name
    Zone_Bot_N,              !- Zone or ZoneList Name
    Sch_Occupancy,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.5,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    Personal Fans;           !- End-Use Subcategory

ElectricEquipment,
    Zone_Bot_E_Personal_Fans,!- Name
    Zone_Bot_E,              !- Zone or ZoneList Name
    Sch_Occupancy,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.5,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    Personal Fans;           !- End-Use Subcategory

ElectricEquipment,
    Zone_Bot_S_Personal_Fans,!- Name
    Zone_Bot_S,              !- Zone or ZoneList Name
    Sch_Occupancy,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.5,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    Personal Fans;           !- End-Use Subcategory

ElectricEquipment,
    Zone_Bot_W_Personal_Fans,!- Name
    Zone_Bot_W,              !- Zone or ZoneList Name
    Sch_Occupancy,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.5,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    Personal Fans;           !- End-Use Subcategory

ElectricEquipment,
    Zone_Mid_N_Personal_Fans,!- Name
    Zone_Mid_N,              !- Zone or ZoneList Name
    Sch_Occupancy,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.5,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    Personal Fans;           !- End-Use Subcategory

ElectricEquipment,
    Zone_Mid_E_Personal_Fans,!- Name
    Zone_Mid_E,              !- Zone or ZoneList Name
    Sch_Occupancy,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.5,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    Personal Fans;           !- End-Use Subcategory

ElectricEquipment,
    Zone_Mid_S_Personal_Fans,!- Name
    Zone_Mid_S,              !- Zone or ZoneList Name
    Sch_Occupancy,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.5,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    Personal Fans;           !- End-Use Subcategory

ElectricEquipment,
    Zone_Mid_W_Personal_Fans,!- Name
    Zone_Mid_W,              !- Zone or ZoneList Name
    Sch_Occupancy,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.5,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    Personal Fans;           !- End-Use Subcategory

ElectricEquipment,
    Zone_Top_N_Personal_Fans,!- Name
    Zone_Top_N,              !- Zone or ZoneList Name
    Sch_Occupancy,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.5,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    Personal Fans;           !- End-Use Subcategory

ElectricEquipment,
    Zone_Top_E_Personal_Fans,!- Name
    Zone_Top_E,              !- Zone or ZoneList Name
    Sch_Occupancy,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.5,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    Personal Fans;           !- End-Use Subcategory

ElectricEquipment,
    Zone_Top_S_Personal_Fans,!- Name
    Zone_Top_S,              !- Zone or ZoneList Name
    Sch_Occupancy,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.5,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    Personal Fans;           !- End-Use Subcategory

ElectricEquipment,
    Zone_Top_W_Personal_Fans,!- Name
    Zone_Top_W,              !- Zone or ZoneList Name
    Sch_Occupancy,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.5,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    Personal Fans;           !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate,
    Zone_Bot_N_Infiltration, !- Name
    Zone_Bot_N,              !- Zone or ZoneList Name
    Sch_Infiltration,        !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Zone_Bot_S_Infiltration, !- Name
    Zone_Bot_S,              !- Zone or ZoneList Name
    Sch_Infiltration,        !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Zone_Mid_N_Infiltration, !- Name
    Zone_Mid_N,              !- Zone or ZoneList Name
    Sch_Infiltration,        !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Zone_Mid_S_Infiltration, !- Name
    Zone_Mid_S,              !- Zone or ZoneList Name
    Sch_Infiltration,        !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Zone_Top_N_Infiltration, !- Name
    Zone_Top_N,              !- Zone or ZoneList Name
    Sch_Infiltration,        !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Zone_Top_S_Infiltration, !- Name
    Zone_Top_S,              !- Zone or ZoneList Name
    Sch_Infiltration,        !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Zone_Bot_E_Infiltration, !- Name
    Zone_Bot_E,              !- Zone or ZoneList Name
    Sch_Infiltration,        !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Zone_Bot_W_Infiltration, !- Name
    Zone_Bot_W,              !- Zone or ZoneList Name
    Sch_Infiltration,        !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Zone_Mid_E_Infiltration, !- Name
    Zone_Mid_E,              !- Zone or ZoneList Name
    Sch_Infiltration,        !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Zone_Mid_W_Infiltration, !- Name
    Zone_Mid_W,              !- Zone or ZoneList Name
    Sch_Infiltration,        !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Zone_Top_E_Infiltration, !- Name
    Zone_Top_E,              !- Zone or ZoneList Name
    Sch_Infiltration,        !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Zone_Top_W_Infiltration, !- Name
    Zone_Top_W,              !- Zone or ZoneList Name
    Sch_Infiltration,        !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient


!-   ===========  ALL OBJECTS IN CLASS: ZONEVENTILATION:DESIGNFLOWRATE ===========

ZoneVentilation:DesignFlowRate,
    Bot_Parking_Core_Exhaust_Fan,  !- Name
    Bot_Parking_Core,        !- Zone or ZoneList Name
    Sch_Always_On,           !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    1.2,                     !- Air Changes per Hour {1/hr}
    Exhaust,                 !- Ventilation Type
    800,                     !- Fan Pressure Rise {Pa}
    0.65,                    !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    Bot_Parking_Natural_Vent,!- Name
    Bot_Parking,             !- Zone or ZoneList Name
    Sch_Always_On,           !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    6,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.020199999,             !- Temperature Term Coefficient
    0.00059800001,           !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    Mid_Parking_Core_Exhaust_Fan,  !- Name
    Mid_Parking_Core,        !- Zone or ZoneList Name
    Sch_Always_On,           !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    1.2,                     !- Air Changes per Hour {1/hr}
    Exhaust,                 !- Ventilation Type
    800,                     !- Fan Pressure Rise {Pa}
    0.65,                    !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    Mid_Parking_Natural_Vent,!- Name
    Mid_Parking,             !- Zone or ZoneList Name
    Sch_Always_On,           !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    6,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.020199999,             !- Temperature Term Coefficient
    0.00059800001,           !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    Top_Parking_Core_Exhaust_Fan,  !- Name
    Top_Parking_Core,        !- Zone or ZoneList Name
    Sch_Always_On,           !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    1.2,                     !- Air Changes per Hour {1/hr}
    Exhaust,                 !- Ventilation Type
    800,                     !- Fan Pressure Rise {Pa}
    0.65,                    !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    Top_Parking_Natural_Vent,!- Name
    Top_Parking,             !- Zone or ZoneList Name
    Sch_Always_On,           !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    6,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.020199999,             !- Temperature Term Coefficient
    0.00059800001,           !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    Bot_Stairs_Ventilation,  !- Name
    Bot_Stairs,              !- Zone or ZoneList Name
    Sch_ACMV,                !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    4,                       !- Air Changes per Hour {1/hr}
    Exhaust,                 !- Ventilation Type
    600,                     !- Fan Pressure Rise {Pa}
    0.65,                    !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    Mid_Stairs_Ventilation,  !- Name
    Mid_Stairs,              !- Zone or ZoneList Name
    Sch_ACMV,                !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    4,                       !- Air Changes per Hour {1/hr}
    Exhaust,                 !- Ventilation Type
    9000,                    !- Fan Pressure Rise {Pa}
    0.65,                    !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    Top_Stairs_Ventilation,  !- Name
    Top_Stairs,              !- Zone or ZoneList Name
    Sch_ACMV,                !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    4,                       !- Air Changes per Hour {1/hr}
    Exhaust,                 !- Ventilation Type
    600,                     !- Fan Pressure Rise {Pa}
    0.65,                    !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    NatVent_Core_Bot,        !- Name
    Core_Bot,                !- Zone or ZoneList Name
    Sch_ACMV,                !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    5,                       !- Air Changes per Hour {1/hr}
    natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    30;                      !- Maximum Outdoor Temperature {C}

ZoneVentilation:DesignFlowRate,
    NatVent_Core_Mid,        !- Name
    Core_Mid,                !- Zone or ZoneList Name
    Sch_ACMV,                !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    5,                       !- Air Changes per Hour {1/hr}
    natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    30;                      !- Maximum Outdoor Temperature {C}

ZoneVentilation:DesignFlowRate,
    NatVent_Core_Top,        !- Name
    Core_Top,                !- Zone or ZoneList Name
    Sch_ACMV,                !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    5,                       !- Air Changes per Hour {1/hr}
    natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    30;                      !- Maximum Outdoor Temperature {C}

ZoneVentilation:DesignFlowRate,
    NatVent_Zone_Bot_N,      !- Name
    Zone_Bot_N,              !- Zone or ZoneList Name
    Sch_ACMV,                !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    5,                       !- Air Changes per Hour {1/hr}
    natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    30;                      !- Maximum Outdoor Temperature {C}

ZoneVentilation:DesignFlowRate,
    NatVent_Zone_Bot_E,      !- Name
    Zone_Bot_E,              !- Zone or ZoneList Name
    Sch_ACMV,                !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    5,                       !- Air Changes per Hour {1/hr}
    natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    30;                      !- Maximum Outdoor Temperature {C}

ZoneVentilation:DesignFlowRate,
    NatVent_Zone_Bot_S,      !- Name
    Zone_Bot_S,              !- Zone or ZoneList Name
    Sch_ACMV,                !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    5,                       !- Air Changes per Hour {1/hr}
    natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    30;                      !- Maximum Outdoor Temperature {C}

ZoneVentilation:DesignFlowRate,
    NatVent_Zone_Bot_W,      !- Name
    Zone_Bot_W,              !- Zone or ZoneList Name
    Sch_ACMV,                !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    5,                       !- Air Changes per Hour {1/hr}
    natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    30;                      !- Maximum Outdoor Temperature {C}

ZoneVentilation:DesignFlowRate,
    NatVent_Zone_Mid_N,      !- Name
    Zone_Mid_N,              !- Zone or ZoneList Name
    Sch_ACMV,                !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    5,                       !- Air Changes per Hour {1/hr}
    natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    30;                      !- Maximum Outdoor Temperature {C}

ZoneVentilation:DesignFlowRate,
    NatVent_Zone_Mid_E,      !- Name
    Zone_Mid_E,              !- Zone or ZoneList Name
    Sch_ACMV,                !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    5,                       !- Air Changes per Hour {1/hr}
    natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    30;                      !- Maximum Outdoor Temperature {C}

ZoneVentilation:DesignFlowRate,
    NatVent_Zone_Mid_S,      !- Name
    Zone_Mid_S,              !- Zone or ZoneList Name
    Sch_ACMV,                !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    5,                       !- Air Changes per Hour {1/hr}
    natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    30;                      !- Maximum Outdoor Temperature {C}

ZoneVentilation:DesignFlowRate,
    NatVent_Zone_Mid_W,      !- Name
    Zone_Mid_W,              !- Zone or ZoneList Name
    Sch_ACMV,                !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    5,                       !- Air Changes per Hour {1/hr}
    natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    30;                      !- Maximum Outdoor Temperature {C}

ZoneVentilation:DesignFlowRate,
    NatVent_Zone_Top_N,      !- Name
    Zone_Top_N,              !- Zone or ZoneList Name
    Sch_ACMV,                !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    5,                       !- Air Changes per Hour {1/hr}
    natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    30;                      !- Maximum Outdoor Temperature {C}

ZoneVentilation:DesignFlowRate,
    NatVent_Zone_Top_E,      !- Name
    Zone_Top_E,              !- Zone or ZoneList Name
    Sch_ACMV,                !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    5,                       !- Air Changes per Hour {1/hr}
    natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    30;                      !- Maximum Outdoor Temperature {C}

ZoneVentilation:DesignFlowRate,
    NatVent_Zone_Top_S,      !- Name
    Zone_Top_S,              !- Zone or ZoneList Name
    Sch_ACMV,                !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    5,                       !- Air Changes per Hour {1/hr}
    natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    30;                      !- Maximum Outdoor Temperature {C}

ZoneVentilation:DesignFlowRate,
    NatVent_Zone_Top_W,      !- Name
    Zone_Top_W,              !- Zone or ZoneList Name
    Sch_ACMV,                !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    5,                       !- Air Changes per Hour {1/hr}
    natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    30;                      !- Maximum Outdoor Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: ZONEMIXING ===========

ZoneMixing,
    Bot_Toilet_Mixing,       !- Name
    Bot_Toilet,              !- Zone Name
    Sch_ACMV,                !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.388888888889,          !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Core_Bot,                !- Source Zone Name
    0;                       !- Delta Temperature {deltaC}

ZoneMixing,
    Mid_Toilet_Mixing,       !- Name
    Mid_Toilet,              !- Zone Name
    Sch_ACMV,                !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.388888888889,          !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Core_Mid,                !- Source Zone Name
    0;                       !- Delta Temperature {deltaC}

ZoneMixing,
    Top_Toilet_Mixing,       !- Name
    Top_Toilet,              !- Zone Name
    Sch_ACMV,                !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.388888888889,          !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Core_Top,                !- Source Zone Name
    0;                       !- Delta Temperature {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: ZONECROSSMIXING ===========

ZoneCrossMixing,
    Bot_Parking_Core_CrossMix,  !- Name
    Bot_Parking_Core,        !- Zone Name
    Sch_Always_On,           !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    1.2,                     !- Air Changes per Hour {1/hr}
    Bot_Parking,             !- Source Zone Name
    0;                       !- Delta Temperature {deltaC}

ZoneCrossMixing,
    Mid_Parking_Core_CrossMix,  !- Name
    Mid_Parking_Core,        !- Zone Name
    Sch_Always_On,           !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    1.2,                     !- Air Changes per Hour {1/hr}
    Mid_Parking,             !- Source Zone Name
    0;                       !- Delta Temperature {deltaC}

ZoneCrossMixing,
    Top_Parking_Core_CrossMix,  !- Name
    Top_Parking_Core,        !- Zone Name
    Sch_Always_On,           !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    1.2,                     !- Air Changes per Hour {1/hr}
    Top_Parking,             !- Source Zone Name
    0;                       !- Delta Temperature {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========

Exterior:Lights,
    Exterior_Facade_Lights,  !- Name
    Sch_ExteriorFacadeLights,!- Schedule Name
    18228,                   !- Design Level {W}
    ScheduleNameOnly,        !- Control Option
    ExteriorLights;          !- End-Use Subcategory

Exterior:Lights,
    Exterior_Walkway_Lights, !- Name
    Sch_ExteriorWalkwayLights,  !- Schedule Name
    4000,                    !- Design Level {W}
    ScheduleNameOnly,        !- Control Option
    ExteriorLights;          !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:FUELEQUIPMENT ===========

Exterior:FuelEquipment,
    Misc_Pumps,              !- Name
    electricity,             !- Fuel Use Type
    Sch_MiscPumps,           !- Schedule Name
    2933.3,                  !- Design Level {W}
    MiscPumps;               !- End-Use Subcategory

Exterior:FuelEquipment,
    LiFTs,                   !- Name
    electricity,             !- Fuel Use Type
    Sch_LiFTs,               !- Schedule Name
    270000,                  !- Design Level {W}
    LiFTs;                   !- End-Use Subcategory

Exterior:FuelEquipment,
    ElecRoomVent,            !- Name
    electricity,             !- Fuel Use Type
    Sch_Always_On,           !- Schedule Name
    12000,                   !- Design Level {W}
    ElecAndMechRoomVent;     !- End-Use Subcategory

Exterior:FuelEquipment,
    MechRoomVent,            !- Name
    electricity,             !- Fuel Use Type
    Sch_Chiller,             !- Schedule Name
    16000,                   !- Design Level {W}
    ElecAndMechRoomVent;     !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    SZ_DSOA_Core_Bot,        !- Name
    Maximum,                 !- Outdoor Air Method
    0.0055,                  !- Outdoor Air Flow per Person {m3/s-person}
    6e-04,                   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ_DSOA_Core_Mid,        !- Name
    Maximum,                 !- Outdoor Air Method
    0.0055,                  !- Outdoor Air Flow per Person {m3/s-person}
    6e-04,                   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ_DSOA_Core_Top,        !- Name
    Maximum,                 !- Outdoor Air Method
    0.0055,                  !- Outdoor Air Flow per Person {m3/s-person}
    6e-04,                   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ_DSOA_Zone_Bot_N,      !- Name
    Maximum,                 !- Outdoor Air Method
    0.0055,                  !- Outdoor Air Flow per Person {m3/s-person}
    6e-04,                   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ_DSOA_Zone_Bot_E,      !- Name
    Maximum,                 !- Outdoor Air Method
    0.0055,                  !- Outdoor Air Flow per Person {m3/s-person}
    6e-04,                   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ_DSOA_Zone_Bot_S,      !- Name
    Maximum,                 !- Outdoor Air Method
    0.0055,                  !- Outdoor Air Flow per Person {m3/s-person}
    6e-04,                   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ_DSOA_Zone_Bot_W,      !- Name
    Maximum,                 !- Outdoor Air Method
    0.0055,                  !- Outdoor Air Flow per Person {m3/s-person}
    6e-04,                   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ_DSOA_Zone_Mid_N,      !- Name
    Maximum,                 !- Outdoor Air Method
    0.0055,                  !- Outdoor Air Flow per Person {m3/s-person}
    6e-04,                   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ_DSOA_Zone_Mid_E,      !- Name
    Maximum,                 !- Outdoor Air Method
    0.0055,                  !- Outdoor Air Flow per Person {m3/s-person}
    6e-04,                   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ_DSOA_Zone_Mid_S,      !- Name
    Maximum,                 !- Outdoor Air Method
    0.0055,                  !- Outdoor Air Flow per Person {m3/s-person}
    6e-04,                   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ_DSOA_Zone_Mid_W,      !- Name
    Maximum,                 !- Outdoor Air Method
    0.0055,                  !- Outdoor Air Flow per Person {m3/s-person}
    6e-04,                   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ_DSOA_Zone_Top_N,      !- Name
    Maximum,                 !- Outdoor Air Method
    0.0055,                  !- Outdoor Air Flow per Person {m3/s-person}
    6e-04,                   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ_DSOA_Zone_Top_E,      !- Name
    Maximum,                 !- Outdoor Air Method
    0.0055,                  !- Outdoor Air Flow per Person {m3/s-person}
    6e-04,                   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ_DSOA_Zone_Top_S,      !- Name
    Maximum,                 !- Outdoor Air Method
    0.0055,                  !- Outdoor Air Flow per Person {m3/s-person}
    6e-04,                   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ_DSOA_Zone_Top_W,      !- Name
    Maximum,                 !- Outdoor Air Method
    0.0055,                  !- Outdoor Air Flow per Person {m3/s-person}
    6e-04,                   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    CM_DSOA_Core_Top,        !- Name
    Maximum,                 !- Outdoor Air Method
    0.0055,                  !- Outdoor Air Flow per Person {m3/s-person}
    6e-04;                   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    CM_DSOA_Zone_Top_S,      !- Name
    Maximum,                 !- Outdoor Air Method
    0.0055,                  !- Outdoor Air Flow per Person {m3/s-person}
    6e-04;                   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    CM_DSOA_Zone_Top_E,      !- Name
    Maximum,                 !- Outdoor Air Method
    0.0055,                  !- Outdoor Air Flow per Person {m3/s-person}
    6e-04;                   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    CM_DSOA_Zone_Top_N,      !- Name
    Maximum,                 !- Outdoor Air Method
    0.0055,                  !- Outdoor Air Flow per Person {m3/s-person}
    6e-04;                   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    CM_DSOA_Zone_Top_W,      !- Name
    Maximum,                 !- Outdoor Air Method
    0.0055,                  !- Outdoor Air Flow per Person {m3/s-person}
    6e-04;                   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    CM_DSOA_Core_Bot,        !- Name
    Maximum,                 !- Outdoor Air Method
    0.0055,                  !- Outdoor Air Flow per Person {m3/s-person}
    6e-04;                   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    CM_DSOA_Zone_Bot_S,      !- Name
    Maximum,                 !- Outdoor Air Method
    0.0055,                  !- Outdoor Air Flow per Person {m3/s-person}
    6e-04;                   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    CM_DSOA_Zone_Bot_E,      !- Name
    Maximum,                 !- Outdoor Air Method
    0.0055,                  !- Outdoor Air Flow per Person {m3/s-person}
    6e-04;                   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    CM_DSOA_Zone_Bot_N,      !- Name
    Maximum,                 !- Outdoor Air Method
    0.0055,                  !- Outdoor Air Flow per Person {m3/s-person}
    6e-04;                   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    CM_DSOA_Zone_Bot_W,      !- Name
    Maximum,                 !- Outdoor Air Method
    0.0055,                  !- Outdoor Air Flow per Person {m3/s-person}
    6e-04;                   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    CM_DSOA_Core_Mid,        !- Name
    Maximum,                 !- Outdoor Air Method
    0.0055,                  !- Outdoor Air Flow per Person {m3/s-person}
    6e-04;                   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    CM_DSOA_Zone_Mid_S,      !- Name
    Maximum,                 !- Outdoor Air Method
    0.0055,                  !- Outdoor Air Flow per Person {m3/s-person}
    6e-04;                   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    CM_DSOA_Zone_Mid_E,      !- Name
    Maximum,                 !- Outdoor Air Method
    0.0055,                  !- Outdoor Air Flow per Person {m3/s-person}
    6e-04;                   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    CM_DSOA_Zone_Mid_N,      !- Name
    Maximum,                 !- Outdoor Air Method
    0.0055,                  !- Outdoor Air Flow per Person {m3/s-person}
    6e-04;                   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    CM_DSOA_Zone_Mid_W,      !- Name
    Maximum,                 !- Outdoor Air Method
    0.0055,                  !- Outdoor Air Flow per Person {m3/s-person}
    6e-04;                   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION ===========

DesignSpecification:ZoneAirDistribution,
    CM_DSZAD_Core_Top,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

DesignSpecification:ZoneAirDistribution,
    CM_DSZAD_Zone_Top_S,     !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

DesignSpecification:ZoneAirDistribution,
    CM_DSZAD_Zone_Top_E,     !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

DesignSpecification:ZoneAirDistribution,
    CM_DSZAD_Zone_Top_N,     !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

DesignSpecification:ZoneAirDistribution,
    CM_DSZAD_Zone_Top_W,     !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

DesignSpecification:ZoneAirDistribution,
    CM_DSZAD_Core_Bot,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

DesignSpecification:ZoneAirDistribution,
    CM_DSZAD_Zone_Bot_S,     !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

DesignSpecification:ZoneAirDistribution,
    CM_DSZAD_Zone_Bot_E,     !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

DesignSpecification:ZoneAirDistribution,
    CM_DSZAD_Zone_Bot_N,     !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

DesignSpecification:ZoneAirDistribution,
    CM_DSZAD_Zone_Bot_W,     !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

DesignSpecification:ZoneAirDistribution,
    CM_DSZAD_Core_Mid,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

DesignSpecification:ZoneAirDistribution,
    CM_DSZAD_Zone_Mid_S,     !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

DesignSpecification:ZoneAirDistribution,
    CM_DSZAD_Zone_Mid_E,     !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

DesignSpecification:ZoneAirDistribution,
    CM_DSZAD_Zone_Mid_N,     !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

DesignSpecification:ZoneAirDistribution,
    CM_DSZAD_Zone_Mid_W,     !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

Sizing:Parameters,
    1,                       !- Heating Sizing Factor
    1,                       !- Cooling Sizing Factor
    12;                      !- Timesteps in Averaging Window


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

Sizing:Zone,
    Core_Bot,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ_DSOA_Core_Bot,        !- Design Specification Outdoor Air Object Name
    0,                       !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    Core_Mid,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ_DSOA_Core_Mid,        !- Design Specification Outdoor Air Object Name
    0,                       !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    Core_Top,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ_DSOA_Core_Top,        !- Design Specification Outdoor Air Object Name
    0,                       !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    Zone_Bot_N,              !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ_DSOA_Zone_Bot_N,      !- Design Specification Outdoor Air Object Name
    0,                       !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    Zone_Bot_E,              !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ_DSOA_Zone_Bot_E,      !- Design Specification Outdoor Air Object Name
    0,                       !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    Zone_Bot_S,              !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ_DSOA_Zone_Bot_S,      !- Design Specification Outdoor Air Object Name
    0,                       !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    Zone_Bot_W,              !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ_DSOA_Zone_Bot_W,      !- Design Specification Outdoor Air Object Name
    0,                       !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    Zone_Mid_N,              !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ_DSOA_Zone_Mid_N,      !- Design Specification Outdoor Air Object Name
    0,                       !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    Zone_Mid_E,              !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ_DSOA_Zone_Mid_E,      !- Design Specification Outdoor Air Object Name
    0,                       !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    Zone_Mid_S,              !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ_DSOA_Zone_Mid_S,      !- Design Specification Outdoor Air Object Name
    0,                       !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    Zone_Mid_W,              !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ_DSOA_Zone_Mid_W,      !- Design Specification Outdoor Air Object Name
    0,                       !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    Zone_Top_N,              !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ_DSOA_Zone_Top_N,      !- Design Specification Outdoor Air Object Name
    0,                       !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    Zone_Top_E,              !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ_DSOA_Zone_Top_E,      !- Design Specification Outdoor Air Object Name
    0,                       !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    Zone_Top_S,              !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ_DSOA_Zone_Top_S,      !- Design Specification Outdoor Air Object Name
    0,                       !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    Zone_Top_W,              !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ_DSOA_Zone_Top_W,      !- Design Specification Outdoor Air Object Name
    0,                       !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    VAV_Bot,                 !- AirLoop Name
    Total,                   !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.25,                    !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    12.8,                    !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    VAV_Mid,                 !- AirLoop Name
    Total,                   !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.25,                    !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    12.8,                    !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    VAV_Top,                 !- AirLoop Name
    Total,                   !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.25,                    !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    12.8,                    !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========

Sizing:Plant,
    ChW,                     !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    6.7,                     !- Design Loop Exit Temperature {C}
    5.5;                     !- Loop Design Temperature Difference {deltaC}

Sizing:Plant,
    CndW,                    !- Plant or Condenser Loop Name
    Condenser,               !- Loop Type
    29.5,                    !- Design Loop Exit Temperature {C}
    5.5;                     !- Loop Design Temperature Difference {deltaC}

Sizing:Plant,
    RadCooling_Loop,         !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    25,                      !- Design Loop Exit Temperature {C}
    5;                       !- Loop Design Temperature Difference {deltaC}

Sizing:Plant,
    HW_Loop,                 !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    60,                      !- Design Loop Exit Temperature {C}
    10;                      !- Loop Design Temperature Difference {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    Core_Bot_Thermostat,     !- Name
    Core_Bot,                !- Zone or ZoneList Name
    Sch_Zone_Thermostat_Control_Type,  !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    Core_Bot_SPSched;        !- Control 1 Name

ZoneControl:Thermostat,
    Core_Mid_Thermostat,     !- Name
    Core_Mid,                !- Zone or ZoneList Name
    Sch_Zone_Thermostat_Control_Type,  !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    Core_Mid_SPSched;        !- Control 1 Name

ZoneControl:Thermostat,
    Core_Top_Thermostat,     !- Name
    Core_Top,                !- Zone or ZoneList Name
    Sch_Zone_Thermostat_Control_Type,  !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    Core_Top_SPSched;        !- Control 1 Name

ZoneControl:Thermostat,
    Zone_Bot_N_Thermostat,   !- Name
    Zone_Bot_N,              !- Zone or ZoneList Name
    Sch_Zone_Thermostat_Control_Type,  !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    Zone_Bot_N_SPSched;      !- Control 1 Name

ZoneControl:Thermostat,
    Zone_Bot_E_Thermostat,   !- Name
    Zone_Bot_E,              !- Zone or ZoneList Name
    Sch_Zone_Thermostat_Control_Type,  !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    Zone_Bot_E_SPSched;      !- Control 1 Name

ZoneControl:Thermostat,
    Zone_Bot_S_Thermostat,   !- Name
    Zone_Bot_S,              !- Zone or ZoneList Name
    Sch_Zone_Thermostat_Control_Type,  !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    Zone_Bot_S_SPSched;      !- Control 1 Name

ZoneControl:Thermostat,
    Zone_Bot_W_Thermostat,   !- Name
    Zone_Bot_W,              !- Zone or ZoneList Name
    Sch_Zone_Thermostat_Control_Type,  !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    Zone_Bot_W_SPSched;      !- Control 1 Name

ZoneControl:Thermostat,
    Zone_Mid_N_Thermostat,   !- Name
    Zone_Mid_N,              !- Zone or ZoneList Name
    Sch_Zone_Thermostat_Control_Type,  !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    Zone_Mid_N_SPSched;      !- Control 1 Name

ZoneControl:Thermostat,
    Zone_Mid_E_Thermostat,   !- Name
    Zone_Mid_E,              !- Zone or ZoneList Name
    Sch_Zone_Thermostat_Control_Type,  !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    Zone_Mid_E_SPSched;      !- Control 1 Name

ZoneControl:Thermostat,
    Zone_Mid_S_Thermostat,   !- Name
    Zone_Mid_S,              !- Zone or ZoneList Name
    Sch_Zone_Thermostat_Control_Type,  !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    Zone_Mid_S_SPSched;      !- Control 1 Name

ZoneControl:Thermostat,
    Zone_Mid_W_Thermostat,   !- Name
    Zone_Mid_W,              !- Zone or ZoneList Name
    Sch_Zone_Thermostat_Control_Type,  !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    Zone_Mid_W_SPSched;      !- Control 1 Name

ZoneControl:Thermostat,
    Zone_Top_N_Thermostat,   !- Name
    Zone_Top_N,              !- Zone or ZoneList Name
    Sch_Zone_Thermostat_Control_Type,  !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    Zone_Top_N_SPSched;      !- Control 1 Name

ZoneControl:Thermostat,
    Zone_Top_E_Thermostat,   !- Name
    Zone_Top_E,              !- Zone or ZoneList Name
    Sch_Zone_Thermostat_Control_Type,  !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    Zone_Top_E_SPSched;      !- Control 1 Name

ZoneControl:Thermostat,
    Zone_Top_S_Thermostat,   !- Name
    Zone_Top_S,              !- Zone or ZoneList Name
    Sch_Zone_Thermostat_Control_Type,  !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    Zone_Top_S_SPSched;      !- Control 1 Name

ZoneControl:Thermostat,
    Zone_Top_W_Thermostat,   !- Name
    Zone_Top_W,              !- Zone or ZoneList Name
    Sch_Zone_Thermostat_Control_Type,  !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    Zone_Top_W_SPSched;      !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:SINGLECOOLING ===========

ThermostatSetpoint:SingleCooling,
    Core_Bot_SPSched,        !- Name
    Sch_Zone_Cooling_Setpoint_Wo_Solar;  !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleCooling,
    Core_Mid_SPSched,        !- Name
    Sch_Zone_Cooling_Setpoint_Wo_Solar;  !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleCooling,
    Core_Top_SPSched,        !- Name
    Sch_Zone_Cooling_Setpoint_Wo_Solar;  !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleCooling,
    Zone_Bot_N_SPSched,      !- Name
    Sch_Zone_Cooling_Setpoint_Solar;  !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleCooling,
    Zone_Bot_E_SPSched,      !- Name
    Sch_Zone_Cooling_Setpoint_Solar;  !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleCooling,
    Zone_Bot_S_SPSched,      !- Name
    Sch_Zone_Cooling_Setpoint_Solar;  !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleCooling,
    Zone_Bot_W_SPSched,      !- Name
    Sch_Zone_Cooling_Setpoint_Solar;  !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleCooling,
    Zone_Mid_N_SPSched,      !- Name
    Sch_Zone_Cooling_Setpoint_Solar;  !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleCooling,
    Zone_Mid_E_SPSched,      !- Name
    Sch_Zone_Cooling_Setpoint_Solar;  !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleCooling,
    Zone_Mid_S_SPSched,      !- Name
    Sch_Zone_Cooling_Setpoint_Solar;  !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleCooling,
    Zone_Mid_W_SPSched,      !- Name
    Sch_Zone_Cooling_Setpoint_Solar;  !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleCooling,
    Zone_Top_N_SPSched,      !- Name
    Sch_Zone_Cooling_Setpoint_Solar;  !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleCooling,
    Zone_Top_E_SPSched,      !- Name
    Sch_Zone_Cooling_Setpoint_Solar;  !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleCooling,
    Zone_Top_S_SPSched,      !- Name
    Sch_Zone_Cooling_Setpoint_Solar;  !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleCooling,
    Zone_Top_W_SPSched,      !- Name
    Sch_Zone_Cooling_Setpoint_Solar;  !- Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:LOWTEMPERATURERADIANT:VARIABLEFLOW ===========

ZoneHVAC:LowTemperatureRadiant:VariableFlow,
    Core_Bot_Radiant_Floor,  !- Name
    Sch_ACMV,                !- Availability Schedule Name
    Core_Bot,                !- Zone Name
    Core_Bot_Radiant_Floor_Surfaces,  !- Surface Name or Radiant Surface Group Name
    ConvectionOnly,          !- Fluid to Radiant Surface Heat Transfer Model
    0.013,                   !- Hydronic Tubing Inside Diameter {m}
    0.016,                   !- Hydronic Tubing Outside Diameter {m}
    autosize,                !- Hydronic Tubing Length {m}
    0.35,                    !- Hydronic Tubing Conductivity {W/m-K}
    MeanAirTemperature,      !- Temperature Control Type
    HalfFlowPower,           !- Setpoint Control Type
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    Autosize,                !- Maximum Hot Water Flow {m3/s}
    Core_Bot_Radiant_Floor_Heating_Water_Inlet_Node,  !- Heating Water Inlet Node Name
    Core_Bot_Radiant_Floor_Heating_Water_Outlet_Node,  !- Heating Water Outlet Node Name
    0.5,                     !- Heating Control Throttling Range {deltaC}
    Sch_Zone_Radiant_Heating_Setpoint,  !- Heating Control Temperature Schedule Name
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    Autosize,                !- Maximum Cold Water Flow {m3/s}
    Core_Bot_Radiant_Floor_Cooling_Water_Inlet_Node,  !- Cooling Water Inlet Node Name
    Core_Bot_Radiant_Floor_Cooling_Water_Outlet_Node,  !- Cooling Water Outlet Node Name
    1,                       !- Cooling Control Throttling Range {deltaC}
    Sch_Zone_Radiant_Cooling_Setpoint,  !- Cooling Control Temperature Schedule Name
    Off,                     !- Condensation Control Type
    1,                       !- Condensation Control Dewpoint Offset {C}
    OnePerSurface,           !- Number of Circuits
    106.7;                   !- Circuit Length {m}

ZoneHVAC:LowTemperatureRadiant:VariableFlow,
    Core_Mid_Radiant_Floor,  !- Name
    Sch_ACMV,                !- Availability Schedule Name
    Core_Mid,                !- Zone Name
    Core_Mid_Radiant_Floor_Surfaces,  !- Surface Name or Radiant Surface Group Name
    ConvectionOnly,          !- Fluid to Radiant Surface Heat Transfer Model
    0.013,                   !- Hydronic Tubing Inside Diameter {m}
    0.016,                   !- Hydronic Tubing Outside Diameter {m}
    autosize,                !- Hydronic Tubing Length {m}
    0.35,                    !- Hydronic Tubing Conductivity {W/m-K}
    MeanAirTemperature,      !- Temperature Control Type
    HalfFlowPower,           !- Setpoint Control Type
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    Autosize,                !- Maximum Hot Water Flow {m3/s}
    Core_Mid_Radiant_Floor_Heating_Water_Inlet_Node,  !- Heating Water Inlet Node Name
    Core_Mid_Radiant_Floor_Heating_Water_Outlet_Node,  !- Heating Water Outlet Node Name
    0.5,                     !- Heating Control Throttling Range {deltaC}
    Sch_Zone_Radiant_Heating_Setpoint,  !- Heating Control Temperature Schedule Name
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    Autosize,                !- Maximum Cold Water Flow {m3/s}
    Core_Mid_Radiant_Floor_Cooling_Water_Inlet_Node,  !- Cooling Water Inlet Node Name
    Core_Mid_Radiant_Floor_Cooling_Water_Outlet_Node,  !- Cooling Water Outlet Node Name
    1,                       !- Cooling Control Throttling Range {deltaC}
    Sch_Zone_Radiant_Cooling_Setpoint,  !- Cooling Control Temperature Schedule Name
    Off,                     !- Condensation Control Type
    1,                       !- Condensation Control Dewpoint Offset {C}
    OnePerSurface,           !- Number of Circuits
    106.7;                   !- Circuit Length {m}

ZoneHVAC:LowTemperatureRadiant:VariableFlow,
    Core_Top_Radiant_Floor,  !- Name
    Sch_ACMV,                !- Availability Schedule Name
    Core_Top,                !- Zone Name
    Core_Top_Radiant_Floor_Surfaces,  !- Surface Name or Radiant Surface Group Name
    ConvectionOnly,          !- Fluid to Radiant Surface Heat Transfer Model
    0.013,                   !- Hydronic Tubing Inside Diameter {m}
    0.016,                   !- Hydronic Tubing Outside Diameter {m}
    autosize,                !- Hydronic Tubing Length {m}
    0.35,                    !- Hydronic Tubing Conductivity {W/m-K}
    MeanAirTemperature,      !- Temperature Control Type
    HalfFlowPower,           !- Setpoint Control Type
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    Autosize,                !- Maximum Hot Water Flow {m3/s}
    Core_Top_Radiant_Floor_Heating_Water_Inlet_Node,  !- Heating Water Inlet Node Name
    Core_Top_Radiant_Floor_Heating_Water_Outlet_Node,  !- Heating Water Outlet Node Name
    0.5,                     !- Heating Control Throttling Range {deltaC}
    Sch_Zone_Radiant_Heating_Setpoint,  !- Heating Control Temperature Schedule Name
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    Autosize,                !- Maximum Cold Water Flow {m3/s}
    Core_Top_Radiant_Floor_Cooling_Water_Inlet_Node,  !- Cooling Water Inlet Node Name
    Core_Top_Radiant_Floor_Cooling_Water_Outlet_Node,  !- Cooling Water Outlet Node Name
    1,                       !- Cooling Control Throttling Range {deltaC}
    Sch_Zone_Radiant_Cooling_Setpoint,  !- Cooling Control Temperature Schedule Name
    Off,                     !- Condensation Control Type
    1,                       !- Condensation Control Dewpoint Offset {C}
    OnePerSurface,           !- Number of Circuits
    106.7;                   !- Circuit Length {m}

ZoneHVAC:LowTemperatureRadiant:VariableFlow,
    Zone_Bot_N_Radiant_Floor,!- Name
    Sch_ACMV,                !- Availability Schedule Name
    Zone_Bot_N,              !- Zone Name
    Zone_Bot_N_Radiant_Floor_Surfaces,  !- Surface Name or Radiant Surface Group Name
    ConvectionOnly,          !- Fluid to Radiant Surface Heat Transfer Model
    0.013,                   !- Hydronic Tubing Inside Diameter {m}
    0.016,                   !- Hydronic Tubing Outside Diameter {m}
    autosize,                !- Hydronic Tubing Length {m}
    0.35,                    !- Hydronic Tubing Conductivity {W/m-K}
    MeanAirTemperature,      !- Temperature Control Type
    HalfFlowPower,           !- Setpoint Control Type
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    Autosize,                !- Maximum Hot Water Flow {m3/s}
    Zone_Bot_N_Radiant_Floor_Heating_Water_Inlet_Node,  !- Heating Water Inlet Node Name
    Zone_Bot_N_Radiant_Floor_Heating_Water_Outlet_Node,  !- Heating Water Outlet Node Name
    0.5,                     !- Heating Control Throttling Range {deltaC}
    Sch_Zone_Radiant_Heating_Setpoint,  !- Heating Control Temperature Schedule Name
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    Autosize,                !- Maximum Cold Water Flow {m3/s}
    Zone_Bot_N_Radiant_Floor_Cooling_Water_Inlet_Node,  !- Cooling Water Inlet Node Name
    Zone_Bot_N_Radiant_Floor_Cooling_Water_Outlet_Node,  !- Cooling Water Outlet Node Name
    1,                       !- Cooling Control Throttling Range {deltaC}
    Sch_Zone_Radiant_Cooling_Setpoint,  !- Cooling Control Temperature Schedule Name
    Off,                     !- Condensation Control Type
    1,                       !- Condensation Control Dewpoint Offset {C}
    OnePerSurface,           !- Number of Circuits
    106.7;                   !- Circuit Length {m}

ZoneHVAC:LowTemperatureRadiant:VariableFlow,
    Zone_Bot_E_Radiant_Floor,!- Name
    Sch_ACMV,                !- Availability Schedule Name
    Zone_Bot_E,              !- Zone Name
    Zone_Bot_E_Radiant_Floor_Surfaces,  !- Surface Name or Radiant Surface Group Name
    ConvectionOnly,          !- Fluid to Radiant Surface Heat Transfer Model
    0.013,                   !- Hydronic Tubing Inside Diameter {m}
    0.016,                   !- Hydronic Tubing Outside Diameter {m}
    autosize,                !- Hydronic Tubing Length {m}
    0.35,                    !- Hydronic Tubing Conductivity {W/m-K}
    MeanAirTemperature,      !- Temperature Control Type
    HalfFlowPower,           !- Setpoint Control Type
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    Autosize,                !- Maximum Hot Water Flow {m3/s}
    Zone_Bot_E_Radiant_Floor_Heating_Water_Inlet_Node,  !- Heating Water Inlet Node Name
    Zone_Bot_E_Radiant_Floor_Heating_Water_Outlet_Node,  !- Heating Water Outlet Node Name
    0.5,                     !- Heating Control Throttling Range {deltaC}
    Sch_Zone_Radiant_Heating_Setpoint,  !- Heating Control Temperature Schedule Name
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    Autosize,                !- Maximum Cold Water Flow {m3/s}
    Zone_Bot_E_Radiant_Floor_Cooling_Water_Inlet_Node,  !- Cooling Water Inlet Node Name
    Zone_Bot_E_Radiant_Floor_Cooling_Water_Outlet_Node,  !- Cooling Water Outlet Node Name
    1,                       !- Cooling Control Throttling Range {deltaC}
    Sch_Zone_Radiant_Cooling_Setpoint,  !- Cooling Control Temperature Schedule Name
    Off,                     !- Condensation Control Type
    1,                       !- Condensation Control Dewpoint Offset {C}
    OnePerSurface,           !- Number of Circuits
    106.7;                   !- Circuit Length {m}

ZoneHVAC:LowTemperatureRadiant:VariableFlow,
    Zone_Bot_S_Radiant_Floor,!- Name
    Sch_ACMV,                !- Availability Schedule Name
    Zone_Bot_S,              !- Zone Name
    Zone_Bot_S_Radiant_Floor_Surfaces,  !- Surface Name or Radiant Surface Group Name
    ConvectionOnly,          !- Fluid to Radiant Surface Heat Transfer Model
    0.013,                   !- Hydronic Tubing Inside Diameter {m}
    0.016,                   !- Hydronic Tubing Outside Diameter {m}
    autosize,                !- Hydronic Tubing Length {m}
    0.35,                    !- Hydronic Tubing Conductivity {W/m-K}
    MeanAirTemperature,      !- Temperature Control Type
    HalfFlowPower,           !- Setpoint Control Type
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    Autosize,                !- Maximum Hot Water Flow {m3/s}
    Zone_Bot_S_Radiant_Floor_Heating_Water_Inlet_Node,  !- Heating Water Inlet Node Name
    Zone_Bot_S_Radiant_Floor_Heating_Water_Outlet_Node,  !- Heating Water Outlet Node Name
    0.5,                     !- Heating Control Throttling Range {deltaC}
    Sch_Zone_Radiant_Heating_Setpoint,  !- Heating Control Temperature Schedule Name
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    Autosize,                !- Maximum Cold Water Flow {m3/s}
    Zone_Bot_S_Radiant_Floor_Cooling_Water_Inlet_Node,  !- Cooling Water Inlet Node Name
    Zone_Bot_S_Radiant_Floor_Cooling_Water_Outlet_Node,  !- Cooling Water Outlet Node Name
    1,                       !- Cooling Control Throttling Range {deltaC}
    Sch_Zone_Radiant_Cooling_Setpoint,  !- Cooling Control Temperature Schedule Name
    Off,                     !- Condensation Control Type
    1,                       !- Condensation Control Dewpoint Offset {C}
    OnePerSurface,           !- Number of Circuits
    106.7;                   !- Circuit Length {m}

ZoneHVAC:LowTemperatureRadiant:VariableFlow,
    Zone_Bot_W_Radiant_Floor,!- Name
    Sch_ACMV,                !- Availability Schedule Name
    Zone_Bot_W,              !- Zone Name
    Zone_Bot_W_Radiant_Floor_Surfaces,  !- Surface Name or Radiant Surface Group Name
    ConvectionOnly,          !- Fluid to Radiant Surface Heat Transfer Model
    0.013,                   !- Hydronic Tubing Inside Diameter {m}
    0.016,                   !- Hydronic Tubing Outside Diameter {m}
    autosize,                !- Hydronic Tubing Length {m}
    0.35,                    !- Hydronic Tubing Conductivity {W/m-K}
    MeanAirTemperature,      !- Temperature Control Type
    HalfFlowPower,           !- Setpoint Control Type
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    Autosize,                !- Maximum Hot Water Flow {m3/s}
    Zone_Bot_W_Radiant_Floor_Heating_Water_Inlet_Node,  !- Heating Water Inlet Node Name
    Zone_Bot_W_Radiant_Floor_Heating_Water_Outlet_Node,  !- Heating Water Outlet Node Name
    0.5,                     !- Heating Control Throttling Range {deltaC}
    Sch_Zone_Radiant_Heating_Setpoint,  !- Heating Control Temperature Schedule Name
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    Autosize,                !- Maximum Cold Water Flow {m3/s}
    Zone_Bot_W_Radiant_Floor_Cooling_Water_Inlet_Node,  !- Cooling Water Inlet Node Name
    Zone_Bot_W_Radiant_Floor_Cooling_Water_Outlet_Node,  !- Cooling Water Outlet Node Name
    1,                       !- Cooling Control Throttling Range {deltaC}
    Sch_Zone_Radiant_Cooling_Setpoint,  !- Cooling Control Temperature Schedule Name
    Off,                     !- Condensation Control Type
    1,                       !- Condensation Control Dewpoint Offset {C}
    OnePerSurface,           !- Number of Circuits
    106.7;                   !- Circuit Length {m}

ZoneHVAC:LowTemperatureRadiant:VariableFlow,
    Zone_Mid_N_Radiant_Floor,!- Name
    Sch_ACMV,                !- Availability Schedule Name
    Zone_Mid_N,              !- Zone Name
    Zone_Mid_N_Radiant_Floor_Surfaces,  !- Surface Name or Radiant Surface Group Name
    ConvectionOnly,          !- Fluid to Radiant Surface Heat Transfer Model
    0.013,                   !- Hydronic Tubing Inside Diameter {m}
    0.016,                   !- Hydronic Tubing Outside Diameter {m}
    autosize,                !- Hydronic Tubing Length {m}
    0.35,                    !- Hydronic Tubing Conductivity {W/m-K}
    MeanAirTemperature,      !- Temperature Control Type
    HalfFlowPower,           !- Setpoint Control Type
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    Autosize,                !- Maximum Hot Water Flow {m3/s}
    Zone_Mid_N_Radiant_Floor_Heating_Water_Inlet_Node,  !- Heating Water Inlet Node Name
    Zone_Mid_N_Radiant_Floor_Heating_Water_Outlet_Node,  !- Heating Water Outlet Node Name
    0.5,                     !- Heating Control Throttling Range {deltaC}
    Sch_Zone_Radiant_Heating_Setpoint,  !- Heating Control Temperature Schedule Name
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    Autosize,                !- Maximum Cold Water Flow {m3/s}
    Zone_Mid_N_Radiant_Floor_Cooling_Water_Inlet_Node,  !- Cooling Water Inlet Node Name
    Zone_Mid_N_Radiant_Floor_Cooling_Water_Outlet_Node,  !- Cooling Water Outlet Node Name
    1,                       !- Cooling Control Throttling Range {deltaC}
    Sch_Zone_Radiant_Cooling_Setpoint,  !- Cooling Control Temperature Schedule Name
    Off,                     !- Condensation Control Type
    1,                       !- Condensation Control Dewpoint Offset {C}
    OnePerSurface,           !- Number of Circuits
    106.7;                   !- Circuit Length {m}

ZoneHVAC:LowTemperatureRadiant:VariableFlow,
    Zone_Mid_E_Radiant_Floor,!- Name
    Sch_ACMV,                !- Availability Schedule Name
    Zone_Mid_E,              !- Zone Name
    Zone_Mid_E_Radiant_Floor_Surfaces,  !- Surface Name or Radiant Surface Group Name
    ConvectionOnly,          !- Fluid to Radiant Surface Heat Transfer Model
    0.013,                   !- Hydronic Tubing Inside Diameter {m}
    0.016,                   !- Hydronic Tubing Outside Diameter {m}
    autosize,                !- Hydronic Tubing Length {m}
    0.35,                    !- Hydronic Tubing Conductivity {W/m-K}
    MeanAirTemperature,      !- Temperature Control Type
    HalfFlowPower,           !- Setpoint Control Type
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    Autosize,                !- Maximum Hot Water Flow {m3/s}
    Zone_Mid_E_Radiant_Floor_Heating_Water_Inlet_Node,  !- Heating Water Inlet Node Name
    Zone_Mid_E_Radiant_Floor_Heating_Water_Outlet_Node,  !- Heating Water Outlet Node Name
    0.5,                     !- Heating Control Throttling Range {deltaC}
    Sch_Zone_Radiant_Heating_Setpoint,  !- Heating Control Temperature Schedule Name
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    Autosize,                !- Maximum Cold Water Flow {m3/s}
    Zone_Mid_E_Radiant_Floor_Cooling_Water_Inlet_Node,  !- Cooling Water Inlet Node Name
    Zone_Mid_E_Radiant_Floor_Cooling_Water_Outlet_Node,  !- Cooling Water Outlet Node Name
    1,                       !- Cooling Control Throttling Range {deltaC}
    Sch_Zone_Radiant_Cooling_Setpoint,  !- Cooling Control Temperature Schedule Name
    Off,                     !- Condensation Control Type
    1,                       !- Condensation Control Dewpoint Offset {C}
    OnePerSurface,           !- Number of Circuits
    106.7;                   !- Circuit Length {m}

ZoneHVAC:LowTemperatureRadiant:VariableFlow,
    Zone_Mid_S_Radiant_Floor,!- Name
    Sch_ACMV,                !- Availability Schedule Name
    Zone_Mid_S,              !- Zone Name
    Zone_Mid_S_Radiant_Floor_Surfaces,  !- Surface Name or Radiant Surface Group Name
    ConvectionOnly,          !- Fluid to Radiant Surface Heat Transfer Model
    0.013,                   !- Hydronic Tubing Inside Diameter {m}
    0.016,                   !- Hydronic Tubing Outside Diameter {m}
    autosize,                !- Hydronic Tubing Length {m}
    0.35,                    !- Hydronic Tubing Conductivity {W/m-K}
    MeanAirTemperature,      !- Temperature Control Type
    HalfFlowPower,           !- Setpoint Control Type
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    Autosize,                !- Maximum Hot Water Flow {m3/s}
    Zone_Mid_S_Radiant_Floor_Heating_Water_Inlet_Node,  !- Heating Water Inlet Node Name
    Zone_Mid_S_Radiant_Floor_Heating_Water_Outlet_Node,  !- Heating Water Outlet Node Name
    0.5,                     !- Heating Control Throttling Range {deltaC}
    Sch_Zone_Radiant_Heating_Setpoint,  !- Heating Control Temperature Schedule Name
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    Autosize,                !- Maximum Cold Water Flow {m3/s}
    Zone_Mid_S_Radiant_Floor_Cooling_Water_Inlet_Node,  !- Cooling Water Inlet Node Name
    Zone_Mid_S_Radiant_Floor_Cooling_Water_Outlet_Node,  !- Cooling Water Outlet Node Name
    1,                       !- Cooling Control Throttling Range {deltaC}
    Sch_Zone_Radiant_Cooling_Setpoint,  !- Cooling Control Temperature Schedule Name
    Off,                     !- Condensation Control Type
    1,                       !- Condensation Control Dewpoint Offset {C}
    OnePerSurface,           !- Number of Circuits
    106.7;                   !- Circuit Length {m}

ZoneHVAC:LowTemperatureRadiant:VariableFlow,
    Zone_Mid_W_Radiant_Floor,!- Name
    Sch_ACMV,                !- Availability Schedule Name
    Zone_Mid_W,              !- Zone Name
    Zone_Mid_W_Radiant_Floor_Surfaces,  !- Surface Name or Radiant Surface Group Name
    ConvectionOnly,          !- Fluid to Radiant Surface Heat Transfer Model
    0.013,                   !- Hydronic Tubing Inside Diameter {m}
    0.016,                   !- Hydronic Tubing Outside Diameter {m}
    autosize,                !- Hydronic Tubing Length {m}
    0.35,                    !- Hydronic Tubing Conductivity {W/m-K}
    MeanAirTemperature,      !- Temperature Control Type
    HalfFlowPower,           !- Setpoint Control Type
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    Autosize,                !- Maximum Hot Water Flow {m3/s}
    Zone_Mid_W_Radiant_Floor_Heating_Water_Inlet_Node,  !- Heating Water Inlet Node Name
    Zone_Mid_W_Radiant_Floor_Heating_Water_Outlet_Node,  !- Heating Water Outlet Node Name
    0.5,                     !- Heating Control Throttling Range {deltaC}
    Sch_Zone_Radiant_Heating_Setpoint,  !- Heating Control Temperature Schedule Name
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    Autosize,                !- Maximum Cold Water Flow {m3/s}
    Zone_Mid_W_Radiant_Floor_Cooling_Water_Inlet_Node,  !- Cooling Water Inlet Node Name
    Zone_Mid_W_Radiant_Floor_Cooling_Water_Outlet_Node,  !- Cooling Water Outlet Node Name
    1,                       !- Cooling Control Throttling Range {deltaC}
    Sch_Zone_Radiant_Cooling_Setpoint,  !- Cooling Control Temperature Schedule Name
    Off,                     !- Condensation Control Type
    1,                       !- Condensation Control Dewpoint Offset {C}
    OnePerSurface,           !- Number of Circuits
    106.7;                   !- Circuit Length {m}

ZoneHVAC:LowTemperatureRadiant:VariableFlow,
    Zone_Top_N_Radiant_Floor,!- Name
    Sch_ACMV,                !- Availability Schedule Name
    Zone_Top_N,              !- Zone Name
    Zone_Top_N_Radiant_Floor_Surfaces,  !- Surface Name or Radiant Surface Group Name
    ConvectionOnly,          !- Fluid to Radiant Surface Heat Transfer Model
    0.013,                   !- Hydronic Tubing Inside Diameter {m}
    0.016,                   !- Hydronic Tubing Outside Diameter {m}
    autosize,                !- Hydronic Tubing Length {m}
    0.35,                    !- Hydronic Tubing Conductivity {W/m-K}
    MeanAirTemperature,      !- Temperature Control Type
    HalfFlowPower,           !- Setpoint Control Type
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    Autosize,                !- Maximum Hot Water Flow {m3/s}
    Zone_Top_N_Radiant_Floor_Heating_Water_Inlet_Node,  !- Heating Water Inlet Node Name
    Zone_Top_N_Radiant_Floor_Heating_Water_Outlet_Node,  !- Heating Water Outlet Node Name
    0.5,                     !- Heating Control Throttling Range {deltaC}
    Sch_Zone_Radiant_Heating_Setpoint,  !- Heating Control Temperature Schedule Name
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    Autosize,                !- Maximum Cold Water Flow {m3/s}
    Zone_Top_N_Radiant_Floor_Cooling_Water_Inlet_Node,  !- Cooling Water Inlet Node Name
    Zone_Top_N_Radiant_Floor_Cooling_Water_Outlet_Node,  !- Cooling Water Outlet Node Name
    1,                       !- Cooling Control Throttling Range {deltaC}
    Sch_Zone_Radiant_Cooling_Setpoint,  !- Cooling Control Temperature Schedule Name
    Off,                     !- Condensation Control Type
    1,                       !- Condensation Control Dewpoint Offset {C}
    OnePerSurface,           !- Number of Circuits
    106.7;                   !- Circuit Length {m}

ZoneHVAC:LowTemperatureRadiant:VariableFlow,
    Zone_Top_E_Radiant_Floor,!- Name
    Sch_ACMV,                !- Availability Schedule Name
    Zone_Top_E,              !- Zone Name
    Zone_Top_E_Radiant_Floor_Surfaces,  !- Surface Name or Radiant Surface Group Name
    ConvectionOnly,          !- Fluid to Radiant Surface Heat Transfer Model
    0.013,                   !- Hydronic Tubing Inside Diameter {m}
    0.016,                   !- Hydronic Tubing Outside Diameter {m}
    autosize,                !- Hydronic Tubing Length {m}
    0.35,                    !- Hydronic Tubing Conductivity {W/m-K}
    MeanAirTemperature,      !- Temperature Control Type
    HalfFlowPower,           !- Setpoint Control Type
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    Autosize,                !- Maximum Hot Water Flow {m3/s}
    Zone_Top_E_Radiant_Floor_Heating_Water_Inlet_Node,  !- Heating Water Inlet Node Name
    Zone_Top_E_Radiant_Floor_Heating_Water_Outlet_Node,  !- Heating Water Outlet Node Name
    0.5,                     !- Heating Control Throttling Range {deltaC}
    Sch_Zone_Radiant_Heating_Setpoint,  !- Heating Control Temperature Schedule Name
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    Autosize,                !- Maximum Cold Water Flow {m3/s}
    Zone_Top_E_Radiant_Floor_Cooling_Water_Inlet_Node,  !- Cooling Water Inlet Node Name
    Zone_Top_E_Radiant_Floor_Cooling_Water_Outlet_Node,  !- Cooling Water Outlet Node Name
    1,                       !- Cooling Control Throttling Range {deltaC}
    Sch_Zone_Radiant_Cooling_Setpoint,  !- Cooling Control Temperature Schedule Name
    Off,                     !- Condensation Control Type
    1,                       !- Condensation Control Dewpoint Offset {C}
    OnePerSurface,           !- Number of Circuits
    106.7;                   !- Circuit Length {m}

ZoneHVAC:LowTemperatureRadiant:VariableFlow,
    Zone_Top_S_Radiant_Floor,!- Name
    Sch_ACMV,                !- Availability Schedule Name
    Zone_Top_S,              !- Zone Name
    Zone_Top_S_Radiant_Floor_Surfaces,  !- Surface Name or Radiant Surface Group Name
    ConvectionOnly,          !- Fluid to Radiant Surface Heat Transfer Model
    0.013,                   !- Hydronic Tubing Inside Diameter {m}
    0.016,                   !- Hydronic Tubing Outside Diameter {m}
    autosize,                !- Hydronic Tubing Length {m}
    0.35,                    !- Hydronic Tubing Conductivity {W/m-K}
    MeanAirTemperature,      !- Temperature Control Type
    HalfFlowPower,           !- Setpoint Control Type
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    Autosize,                !- Maximum Hot Water Flow {m3/s}
    Zone_Top_S_Radiant_Floor_Heating_Water_Inlet_Node,  !- Heating Water Inlet Node Name
    Zone_Top_S_Radiant_Floor_Heating_Water_Outlet_Node,  !- Heating Water Outlet Node Name
    0.5,                     !- Heating Control Throttling Range {deltaC}
    Sch_Zone_Radiant_Heating_Setpoint,  !- Heating Control Temperature Schedule Name
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    Autosize,                !- Maximum Cold Water Flow {m3/s}
    Zone_Top_S_Radiant_Floor_Cooling_Water_Inlet_Node,  !- Cooling Water Inlet Node Name
    Zone_Top_S_Radiant_Floor_Cooling_Water_Outlet_Node,  !- Cooling Water Outlet Node Name
    1,                       !- Cooling Control Throttling Range {deltaC}
    Sch_Zone_Radiant_Cooling_Setpoint,  !- Cooling Control Temperature Schedule Name
    Off,                     !- Condensation Control Type
    1,                       !- Condensation Control Dewpoint Offset {C}
    OnePerSurface,           !- Number of Circuits
    106.7;                   !- Circuit Length {m}

ZoneHVAC:LowTemperatureRadiant:VariableFlow,
    Zone_Top_W_Radiant_Floor,!- Name
    Sch_ACMV,                !- Availability Schedule Name
    Zone_Top_W,              !- Zone Name
    Zone_Top_W_Radiant_Floor_Surfaces,  !- Surface Name or Radiant Surface Group Name
    ConvectionOnly,          !- Fluid to Radiant Surface Heat Transfer Model
    0.013,                   !- Hydronic Tubing Inside Diameter {m}
    0.016,                   !- Hydronic Tubing Outside Diameter {m}
    autosize,                !- Hydronic Tubing Length {m}
    0.35,                    !- Hydronic Tubing Conductivity {W/m-K}
    MeanAirTemperature,      !- Temperature Control Type
    HalfFlowPower,           !- Setpoint Control Type
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    Autosize,                !- Maximum Hot Water Flow {m3/s}
    Zone_Top_W_Radiant_Floor_Heating_Water_Inlet_Node,  !- Heating Water Inlet Node Name
    Zone_Top_W_Radiant_Floor_Heating_Water_Outlet_Node,  !- Heating Water Outlet Node Name
    0.5,                     !- Heating Control Throttling Range {deltaC}
    Sch_Zone_Radiant_Heating_Setpoint,  !- Heating Control Temperature Schedule Name
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    Autosize,                !- Maximum Cold Water Flow {m3/s}
    Zone_Top_W_Radiant_Floor_Cooling_Water_Inlet_Node,  !- Cooling Water Inlet Node Name
    Zone_Top_W_Radiant_Floor_Cooling_Water_Outlet_Node,  !- Cooling Water Outlet Node Name
    1,                       !- Cooling Control Throttling Range {deltaC}
    Sch_Zone_Radiant_Cooling_Setpoint,  !- Cooling Control Temperature Schedule Name
    Off,                     !- Condensation Control Type
    1,                       !- Condensation Control Dewpoint Offset {C}
    OnePerSurface,           !- Number of Circuits
    106.7;                   !- Circuit Length {m}

ZoneHVAC:LowTemperatureRadiant:VariableFlow,
    Core_Bot_Radiant_Ceiling,!- Name
    Sch_ACMV,                !- Availability Schedule Name
    Core_Bot,                !- Zone Name
    Core_Bot_Radiant_Ceiling_Surfaces,  !- Surface Name or Radiant Surface Group Name
    ConvectionOnly,          !- Fluid to Radiant Surface Heat Transfer Model
    0.013,                   !- Hydronic Tubing Inside Diameter {m}
    0.016,                   !- Hydronic Tubing Outside Diameter {m}
    autosize,                !- Hydronic Tubing Length {m}
    0.35,                    !- Hydronic Tubing Conductivity {W/m-K}
    MeanAirTemperature,      !- Temperature Control Type
    HalfFlowPower,           !- Setpoint Control Type
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    Autosize,                !- Maximum Hot Water Flow {m3/s}
    Core_Bot_Radiant_Ceiling_Heating_Water_Inlet_Node,  !- Heating Water Inlet Node Name
    Core_Bot_Radiant_Ceiling_Heating_Water_Outlet_Node,  !- Heating Water Outlet Node Name
    0.5,                     !- Heating Control Throttling Range {deltaC}
    Sch_Zone_Radiant_Heating_Setpoint_1,  !- Heating Control Temperature Schedule Name
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    Autosize,                !- Maximum Cold Water Flow {m3/s}
    Core_Bot_Radiant_Ceiling_Cooling_Water_Inlet_Node,  !- Cooling Water Inlet Node Name
    Core_Bot_Radiant_Ceiling_Cooling_Water_Outlet_Node,  !- Cooling Water Outlet Node Name
    1,                       !- Cooling Control Throttling Range {deltaC}
    Sch_Zone_Radiant_Cooling_Setpoint_1,  !- Cooling Control Temperature Schedule Name
    Off,                     !- Condensation Control Type
    1,                       !- Condensation Control Dewpoint Offset {C}
    OnePerSurface,           !- Number of Circuits
    106.7;                   !- Circuit Length {m}

ZoneHVAC:LowTemperatureRadiant:VariableFlow,
    Core_Mid_Radiant_Ceiling,!- Name
    Sch_ACMV,                !- Availability Schedule Name
    Core_Mid,                !- Zone Name
    Core_Mid_Radiant_Ceiling_Surfaces,  !- Surface Name or Radiant Surface Group Name
    ConvectionOnly,          !- Fluid to Radiant Surface Heat Transfer Model
    0.013,                   !- Hydronic Tubing Inside Diameter {m}
    0.016,                   !- Hydronic Tubing Outside Diameter {m}
    autosize,                !- Hydronic Tubing Length {m}
    0.35,                    !- Hydronic Tubing Conductivity {W/m-K}
    MeanAirTemperature,      !- Temperature Control Type
    HalfFlowPower,           !- Setpoint Control Type
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    Autosize,                !- Maximum Hot Water Flow {m3/s}
    Core_Mid_Radiant_Ceiling_Heating_Water_Inlet_Node,  !- Heating Water Inlet Node Name
    Core_Mid_Radiant_Ceiling_Heating_Water_Outlet_Node,  !- Heating Water Outlet Node Name
    0.5,                     !- Heating Control Throttling Range {deltaC}
    Sch_Zone_Radiant_Heating_Setpoint_1,  !- Heating Control Temperature Schedule Name
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    Autosize,                !- Maximum Cold Water Flow {m3/s}
    Core_Mid_Radiant_Ceiling_Cooling_Water_Inlet_Node,  !- Cooling Water Inlet Node Name
    Core_Mid_Radiant_Ceiling_Cooling_Water_Outlet_Node,  !- Cooling Water Outlet Node Name
    1,                       !- Cooling Control Throttling Range {deltaC}
    Sch_Zone_Radiant_Cooling_Setpoint_1,  !- Cooling Control Temperature Schedule Name
    Off,                     !- Condensation Control Type
    1,                       !- Condensation Control Dewpoint Offset {C}
    OnePerSurface,           !- Number of Circuits
    106.7;                   !- Circuit Length {m}

ZoneHVAC:LowTemperatureRadiant:VariableFlow,
    Core_Top_Radiant_Ceiling,!- Name
    Sch_ACMV,                !- Availability Schedule Name
    Core_Top,                !- Zone Name
    Core_Top_Radiant_Ceiling_Surfaces,  !- Surface Name or Radiant Surface Group Name
    ConvectionOnly,          !- Fluid to Radiant Surface Heat Transfer Model
    0.013,                   !- Hydronic Tubing Inside Diameter {m}
    0.016,                   !- Hydronic Tubing Outside Diameter {m}
    autosize,                !- Hydronic Tubing Length {m}
    0.35,                    !- Hydronic Tubing Conductivity {W/m-K}
    MeanAirTemperature,      !- Temperature Control Type
    HalfFlowPower,           !- Setpoint Control Type
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    Autosize,                !- Maximum Hot Water Flow {m3/s}
    Core_Top_Radiant_Ceiling_Heating_Water_Inlet_Node,  !- Heating Water Inlet Node Name
    Core_Top_Radiant_Ceiling_Heating_Water_Outlet_Node,  !- Heating Water Outlet Node Name
    0.5,                     !- Heating Control Throttling Range {deltaC}
    Sch_Zone_Radiant_Heating_Setpoint_1,  !- Heating Control Temperature Schedule Name
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    Autosize,                !- Maximum Cold Water Flow {m3/s}
    Core_Top_Radiant_Ceiling_Cooling_Water_Inlet_Node,  !- Cooling Water Inlet Node Name
    Core_Top_Radiant_Ceiling_Cooling_Water_Outlet_Node,  !- Cooling Water Outlet Node Name
    1,                       !- Cooling Control Throttling Range {deltaC}
    Sch_Zone_Radiant_Cooling_Setpoint_1,  !- Cooling Control Temperature Schedule Name
    Off,                     !- Condensation Control Type
    1,                       !- Condensation Control Dewpoint Offset {C}
    OnePerSurface,           !- Number of Circuits
    106.7;                   !- Circuit Length {m}

ZoneHVAC:LowTemperatureRadiant:VariableFlow,
    Zone_Bot_N_Radiant_Ceiling,  !- Name
    Sch_ACMV,                !- Availability Schedule Name
    Zone_Bot_N,              !- Zone Name
    Zone_Bot_N_Radiant_Ceiling_Surfaces,  !- Surface Name or Radiant Surface Group Name
    ConvectionOnly,          !- Fluid to Radiant Surface Heat Transfer Model
    0.013,                   !- Hydronic Tubing Inside Diameter {m}
    0.016,                   !- Hydronic Tubing Outside Diameter {m}
    autosize,                !- Hydronic Tubing Length {m}
    0.35,                    !- Hydronic Tubing Conductivity {W/m-K}
    MeanAirTemperature,      !- Temperature Control Type
    HalfFlowPower,           !- Setpoint Control Type
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    Autosize,                !- Maximum Hot Water Flow {m3/s}
    Zone_Bot_N_Radiant_Ceiling_Heating_Water_Inlet_Node,  !- Heating Water Inlet Node Name
    Zone_Bot_N_Radiant_Ceiling_Heating_Water_Outlet_Node,  !- Heating Water Outlet Node Name
    0.5,                     !- Heating Control Throttling Range {deltaC}
    Sch_Zone_Radiant_Heating_Setpoint_1,  !- Heating Control Temperature Schedule Name
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    Autosize,                !- Maximum Cold Water Flow {m3/s}
    Zone_Bot_N_Radiant_Ceiling_Cooling_Water_Inlet_Node,  !- Cooling Water Inlet Node Name
    Zone_Bot_N_Radiant_Ceiling_Cooling_Water_Outlet_Node,  !- Cooling Water Outlet Node Name
    1,                       !- Cooling Control Throttling Range {deltaC}
    Sch_Zone_Radiant_Cooling_Setpoint_1,  !- Cooling Control Temperature Schedule Name
    Off,                     !- Condensation Control Type
    1,                       !- Condensation Control Dewpoint Offset {C}
    OnePerSurface,           !- Number of Circuits
    106.7;                   !- Circuit Length {m}

ZoneHVAC:LowTemperatureRadiant:VariableFlow,
    Zone_Bot_E_Radiant_Ceiling,  !- Name
    Sch_ACMV,                !- Availability Schedule Name
    Zone_Bot_E,              !- Zone Name
    Zone_Bot_E_Radiant_Ceiling_Surfaces,  !- Surface Name or Radiant Surface Group Name
    ConvectionOnly,          !- Fluid to Radiant Surface Heat Transfer Model
    0.013,                   !- Hydronic Tubing Inside Diameter {m}
    0.016,                   !- Hydronic Tubing Outside Diameter {m}
    autosize,                !- Hydronic Tubing Length {m}
    0.35,                    !- Hydronic Tubing Conductivity {W/m-K}
    MeanAirTemperature,      !- Temperature Control Type
    HalfFlowPower,           !- Setpoint Control Type
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    Autosize,                !- Maximum Hot Water Flow {m3/s}
    Zone_Bot_E_Radiant_Ceiling_Heating_Water_Inlet_Node,  !- Heating Water Inlet Node Name
    Zone_Bot_E_Radiant_Ceiling_Heating_Water_Outlet_Node,  !- Heating Water Outlet Node Name
    0.5,                     !- Heating Control Throttling Range {deltaC}
    Sch_Zone_Radiant_Heating_Setpoint_1,  !- Heating Control Temperature Schedule Name
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    Autosize,                !- Maximum Cold Water Flow {m3/s}
    Zone_Bot_E_Radiant_Ceiling_Cooling_Water_Inlet_Node,  !- Cooling Water Inlet Node Name
    Zone_Bot_E_Radiant_Ceiling_Cooling_Water_Outlet_Node,  !- Cooling Water Outlet Node Name
    1,                       !- Cooling Control Throttling Range {deltaC}
    Sch_Zone_Radiant_Cooling_Setpoint_1,  !- Cooling Control Temperature Schedule Name
    Off,                     !- Condensation Control Type
    1,                       !- Condensation Control Dewpoint Offset {C}
    OnePerSurface,           !- Number of Circuits
    106.7;                   !- Circuit Length {m}

ZoneHVAC:LowTemperatureRadiant:VariableFlow,
    Zone_Bot_S_Radiant_Ceiling,  !- Name
    Sch_ACMV,                !- Availability Schedule Name
    Zone_Bot_S,              !- Zone Name
    Zone_Bot_S_Radiant_Ceiling_Surfaces,  !- Surface Name or Radiant Surface Group Name
    ConvectionOnly,          !- Fluid to Radiant Surface Heat Transfer Model
    0.013,                   !- Hydronic Tubing Inside Diameter {m}
    0.016,                   !- Hydronic Tubing Outside Diameter {m}
    autosize,                !- Hydronic Tubing Length {m}
    0.35,                    !- Hydronic Tubing Conductivity {W/m-K}
    MeanAirTemperature,      !- Temperature Control Type
    HalfFlowPower,           !- Setpoint Control Type
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    Autosize,                !- Maximum Hot Water Flow {m3/s}
    Zone_Bot_S_Radiant_Ceiling_Heating_Water_Inlet_Node,  !- Heating Water Inlet Node Name
    Zone_Bot_S_Radiant_Ceiling_Heating_Water_Outlet_Node,  !- Heating Water Outlet Node Name
    0.5,                     !- Heating Control Throttling Range {deltaC}
    Sch_Zone_Radiant_Heating_Setpoint_1,  !- Heating Control Temperature Schedule Name
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    Autosize,                !- Maximum Cold Water Flow {m3/s}
    Zone_Bot_S_Radiant_Ceiling_Cooling_Water_Inlet_Node,  !- Cooling Water Inlet Node Name
    Zone_Bot_S_Radiant_Ceiling_Cooling_Water_Outlet_Node,  !- Cooling Water Outlet Node Name
    1,                       !- Cooling Control Throttling Range {deltaC}
    Sch_Zone_Radiant_Cooling_Setpoint_1,  !- Cooling Control Temperature Schedule Name
    Off,                     !- Condensation Control Type
    1,                       !- Condensation Control Dewpoint Offset {C}
    OnePerSurface,           !- Number of Circuits
    106.7;                   !- Circuit Length {m}

ZoneHVAC:LowTemperatureRadiant:VariableFlow,
    Zone_Bot_W_Radiant_Ceiling,  !- Name
    Sch_ACMV,                !- Availability Schedule Name
    Zone_Bot_W,              !- Zone Name
    Zone_Bot_W_Radiant_Ceiling_Surfaces,  !- Surface Name or Radiant Surface Group Name
    ConvectionOnly,          !- Fluid to Radiant Surface Heat Transfer Model
    0.013,                   !- Hydronic Tubing Inside Diameter {m}
    0.016,                   !- Hydronic Tubing Outside Diameter {m}
    autosize,                !- Hydronic Tubing Length {m}
    0.35,                    !- Hydronic Tubing Conductivity {W/m-K}
    MeanAirTemperature,      !- Temperature Control Type
    HalfFlowPower,           !- Setpoint Control Type
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    Autosize,                !- Maximum Hot Water Flow {m3/s}
    Zone_Bot_W_Radiant_Ceiling_Heating_Water_Inlet_Node,  !- Heating Water Inlet Node Name
    Zone_Bot_W_Radiant_Ceiling_Heating_Water_Outlet_Node,  !- Heating Water Outlet Node Name
    0.5,                     !- Heating Control Throttling Range {deltaC}
    Sch_Zone_Radiant_Heating_Setpoint_1,  !- Heating Control Temperature Schedule Name
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    Autosize,                !- Maximum Cold Water Flow {m3/s}
    Zone_Bot_W_Radiant_Ceiling_Cooling_Water_Inlet_Node,  !- Cooling Water Inlet Node Name
    Zone_Bot_W_Radiant_Ceiling_Cooling_Water_Outlet_Node,  !- Cooling Water Outlet Node Name
    1,                       !- Cooling Control Throttling Range {deltaC}
    Sch_Zone_Radiant_Cooling_Setpoint_1,  !- Cooling Control Temperature Schedule Name
    Off,                     !- Condensation Control Type
    1,                       !- Condensation Control Dewpoint Offset {C}
    OnePerSurface,           !- Number of Circuits
    106.7;                   !- Circuit Length {m}

ZoneHVAC:LowTemperatureRadiant:VariableFlow,
    Zone_Mid_N_Radiant_Ceiling,  !- Name
    Sch_ACMV,                !- Availability Schedule Name
    Zone_Mid_N,              !- Zone Name
    Zone_Mid_N_Radiant_Ceiling_Surfaces,  !- Surface Name or Radiant Surface Group Name
    ConvectionOnly,          !- Fluid to Radiant Surface Heat Transfer Model
    0.013,                   !- Hydronic Tubing Inside Diameter {m}
    0.016,                   !- Hydronic Tubing Outside Diameter {m}
    autosize,                !- Hydronic Tubing Length {m}
    0.35,                    !- Hydronic Tubing Conductivity {W/m-K}
    MeanAirTemperature,      !- Temperature Control Type
    HalfFlowPower,           !- Setpoint Control Type
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    Autosize,                !- Maximum Hot Water Flow {m3/s}
    Zone_Mid_N_Radiant_Ceiling_Heating_Water_Inlet_Node,  !- Heating Water Inlet Node Name
    Zone_Mid_N_Radiant_Ceiling_Heating_Water_Outlet_Node,  !- Heating Water Outlet Node Name
    0.5,                     !- Heating Control Throttling Range {deltaC}
    Sch_Zone_Radiant_Heating_Setpoint_1,  !- Heating Control Temperature Schedule Name
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    Autosize,                !- Maximum Cold Water Flow {m3/s}
    Zone_Mid_N_Radiant_Ceiling_Cooling_Water_Inlet_Node,  !- Cooling Water Inlet Node Name
    Zone_Mid_N_Radiant_Ceiling_Cooling_Water_Outlet_Node,  !- Cooling Water Outlet Node Name
    1,                       !- Cooling Control Throttling Range {deltaC}
    Sch_Zone_Radiant_Cooling_Setpoint_1,  !- Cooling Control Temperature Schedule Name
    Off,                     !- Condensation Control Type
    1,                       !- Condensation Control Dewpoint Offset {C}
    OnePerSurface,           !- Number of Circuits
    106.7;                   !- Circuit Length {m}

ZoneHVAC:LowTemperatureRadiant:VariableFlow,
    Zone_Mid_E_Radiant_Ceiling,  !- Name
    Sch_ACMV,                !- Availability Schedule Name
    Zone_Mid_E,              !- Zone Name
    Zone_Mid_E_Radiant_Ceiling_Surfaces,  !- Surface Name or Radiant Surface Group Name
    ConvectionOnly,          !- Fluid to Radiant Surface Heat Transfer Model
    0.013,                   !- Hydronic Tubing Inside Diameter {m}
    0.016,                   !- Hydronic Tubing Outside Diameter {m}
    autosize,                !- Hydronic Tubing Length {m}
    0.35,                    !- Hydronic Tubing Conductivity {W/m-K}
    MeanAirTemperature,      !- Temperature Control Type
    HalfFlowPower,           !- Setpoint Control Type
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    Autosize,                !- Maximum Hot Water Flow {m3/s}
    Zone_Mid_E_Radiant_Ceiling_Heating_Water_Inlet_Node,  !- Heating Water Inlet Node Name
    Zone_Mid_E_Radiant_Ceiling_Heating_Water_Outlet_Node,  !- Heating Water Outlet Node Name
    0.5,                     !- Heating Control Throttling Range {deltaC}
    Sch_Zone_Radiant_Heating_Setpoint_1,  !- Heating Control Temperature Schedule Name
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    Autosize,                !- Maximum Cold Water Flow {m3/s}
    Zone_Mid_E_Radiant_Ceiling_Cooling_Water_Inlet_Node,  !- Cooling Water Inlet Node Name
    Zone_Mid_E_Radiant_Ceiling_Cooling_Water_Outlet_Node,  !- Cooling Water Outlet Node Name
    1,                       !- Cooling Control Throttling Range {deltaC}
    Sch_Zone_Radiant_Cooling_Setpoint_1,  !- Cooling Control Temperature Schedule Name
    Off,                     !- Condensation Control Type
    1,                       !- Condensation Control Dewpoint Offset {C}
    OnePerSurface,           !- Number of Circuits
    106.7;                   !- Circuit Length {m}

ZoneHVAC:LowTemperatureRadiant:VariableFlow,
    Zone_Mid_S_Radiant_Ceiling,  !- Name
    Sch_ACMV,                !- Availability Schedule Name
    Zone_Mid_S,              !- Zone Name
    Zone_Mid_S_Radiant_Ceiling_Surfaces,  !- Surface Name or Radiant Surface Group Name
    ConvectionOnly,          !- Fluid to Radiant Surface Heat Transfer Model
    0.013,                   !- Hydronic Tubing Inside Diameter {m}
    0.016,                   !- Hydronic Tubing Outside Diameter {m}
    autosize,                !- Hydronic Tubing Length {m}
    0.35,                    !- Hydronic Tubing Conductivity {W/m-K}
    MeanAirTemperature,      !- Temperature Control Type
    HalfFlowPower,           !- Setpoint Control Type
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    Autosize,                !- Maximum Hot Water Flow {m3/s}
    Zone_Mid_S_Radiant_Ceiling_Heating_Water_Inlet_Node,  !- Heating Water Inlet Node Name
    Zone_Mid_S_Radiant_Ceiling_Heating_Water_Outlet_Node,  !- Heating Water Outlet Node Name
    0.5,                     !- Heating Control Throttling Range {deltaC}
    Sch_Zone_Radiant_Heating_Setpoint_1,  !- Heating Control Temperature Schedule Name
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    Autosize,                !- Maximum Cold Water Flow {m3/s}
    Zone_Mid_S_Radiant_Ceiling_Cooling_Water_Inlet_Node,  !- Cooling Water Inlet Node Name
    Zone_Mid_S_Radiant_Ceiling_Cooling_Water_Outlet_Node,  !- Cooling Water Outlet Node Name
    1,                       !- Cooling Control Throttling Range {deltaC}
    Sch_Zone_Radiant_Cooling_Setpoint_1,  !- Cooling Control Temperature Schedule Name
    Off,                     !- Condensation Control Type
    1,                       !- Condensation Control Dewpoint Offset {C}
    OnePerSurface,           !- Number of Circuits
    106.7;                   !- Circuit Length {m}

ZoneHVAC:LowTemperatureRadiant:VariableFlow,
    Zone_Mid_W_Radiant_Ceiling,  !- Name
    Sch_ACMV,                !- Availability Schedule Name
    Zone_Mid_W,              !- Zone Name
    Zone_Mid_W_Radiant_Ceiling_Surfaces,  !- Surface Name or Radiant Surface Group Name
    ConvectionOnly,          !- Fluid to Radiant Surface Heat Transfer Model
    0.013,                   !- Hydronic Tubing Inside Diameter {m}
    0.016,                   !- Hydronic Tubing Outside Diameter {m}
    autosize,                !- Hydronic Tubing Length {m}
    0.35,                    !- Hydronic Tubing Conductivity {W/m-K}
    MeanAirTemperature,      !- Temperature Control Type
    HalfFlowPower,           !- Setpoint Control Type
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    Autosize,                !- Maximum Hot Water Flow {m3/s}
    Zone_Mid_W_Radiant_Ceiling_Heating_Water_Inlet_Node,  !- Heating Water Inlet Node Name
    Zone_Mid_W_Radiant_Ceiling_Heating_Water_Outlet_Node,  !- Heating Water Outlet Node Name
    0.5,                     !- Heating Control Throttling Range {deltaC}
    Sch_Zone_Radiant_Heating_Setpoint_1,  !- Heating Control Temperature Schedule Name
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    Autosize,                !- Maximum Cold Water Flow {m3/s}
    Zone_Mid_W_Radiant_Ceiling_Cooling_Water_Inlet_Node,  !- Cooling Water Inlet Node Name
    Zone_Mid_W_Radiant_Ceiling_Cooling_Water_Outlet_Node,  !- Cooling Water Outlet Node Name
    1,                       !- Cooling Control Throttling Range {deltaC}
    Sch_Zone_Radiant_Cooling_Setpoint_1,  !- Cooling Control Temperature Schedule Name
    Off,                     !- Condensation Control Type
    1,                       !- Condensation Control Dewpoint Offset {C}
    OnePerSurface,           !- Number of Circuits
    106.7;                   !- Circuit Length {m}

ZoneHVAC:LowTemperatureRadiant:VariableFlow,
    Zone_Top_N_Radiant_Ceiling,  !- Name
    Sch_ACMV,                !- Availability Schedule Name
    Zone_Top_N,              !- Zone Name
    Zone_Top_N_Radiant_Ceiling_Surfaces,  !- Surface Name or Radiant Surface Group Name
    ConvectionOnly,          !- Fluid to Radiant Surface Heat Transfer Model
    0.013,                   !- Hydronic Tubing Inside Diameter {m}
    0.016,                   !- Hydronic Tubing Outside Diameter {m}
    autosize,                !- Hydronic Tubing Length {m}
    0.35,                    !- Hydronic Tubing Conductivity {W/m-K}
    MeanAirTemperature,      !- Temperature Control Type
    HalfFlowPower,           !- Setpoint Control Type
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    Autosize,                !- Maximum Hot Water Flow {m3/s}
    Zone_Top_N_Radiant_Ceiling_Heating_Water_Inlet_Node,  !- Heating Water Inlet Node Name
    Zone_Top_N_Radiant_Ceiling_Heating_Water_Outlet_Node,  !- Heating Water Outlet Node Name
    0.5,                     !- Heating Control Throttling Range {deltaC}
    Sch_Zone_Radiant_Heating_Setpoint_1,  !- Heating Control Temperature Schedule Name
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    Autosize,                !- Maximum Cold Water Flow {m3/s}
    Zone_Top_N_Radiant_Ceiling_Cooling_Water_Inlet_Node,  !- Cooling Water Inlet Node Name
    Zone_Top_N_Radiant_Ceiling_Cooling_Water_Outlet_Node,  !- Cooling Water Outlet Node Name
    1,                       !- Cooling Control Throttling Range {deltaC}
    Sch_Zone_Radiant_Cooling_Setpoint_1,  !- Cooling Control Temperature Schedule Name
    Off,                     !- Condensation Control Type
    1,                       !- Condensation Control Dewpoint Offset {C}
    OnePerSurface,           !- Number of Circuits
    106.7;                   !- Circuit Length {m}

ZoneHVAC:LowTemperatureRadiant:VariableFlow,
    Zone_Top_E_Radiant_Ceiling,  !- Name
    Sch_ACMV,                !- Availability Schedule Name
    Zone_Top_E,              !- Zone Name
    Zone_Top_E_Radiant_Ceiling_Surfaces,  !- Surface Name or Radiant Surface Group Name
    ConvectionOnly,          !- Fluid to Radiant Surface Heat Transfer Model
    0.013,                   !- Hydronic Tubing Inside Diameter {m}
    0.016,                   !- Hydronic Tubing Outside Diameter {m}
    autosize,                !- Hydronic Tubing Length {m}
    0.35,                    !- Hydronic Tubing Conductivity {W/m-K}
    MeanAirTemperature,      !- Temperature Control Type
    HalfFlowPower,           !- Setpoint Control Type
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    Autosize,                !- Maximum Hot Water Flow {m3/s}
    Zone_Top_E_Radiant_Ceiling_Heating_Water_Inlet_Node,  !- Heating Water Inlet Node Name
    Zone_Top_E_Radiant_Ceiling_Heating_Water_Outlet_Node,  !- Heating Water Outlet Node Name
    0.5,                     !- Heating Control Throttling Range {deltaC}
    Sch_Zone_Radiant_Heating_Setpoint_1,  !- Heating Control Temperature Schedule Name
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    Autosize,                !- Maximum Cold Water Flow {m3/s}
    Zone_Top_E_Radiant_Ceiling_Cooling_Water_Inlet_Node,  !- Cooling Water Inlet Node Name
    Zone_Top_E_Radiant_Ceiling_Cooling_Water_Outlet_Node,  !- Cooling Water Outlet Node Name
    1,                       !- Cooling Control Throttling Range {deltaC}
    Sch_Zone_Radiant_Cooling_Setpoint_1,  !- Cooling Control Temperature Schedule Name
    Off,                     !- Condensation Control Type
    1,                       !- Condensation Control Dewpoint Offset {C}
    OnePerSurface,           !- Number of Circuits
    106.7;                   !- Circuit Length {m}

ZoneHVAC:LowTemperatureRadiant:VariableFlow,
    Zone_Top_S_Radiant_Ceiling,  !- Name
    Sch_ACMV,                !- Availability Schedule Name
    Zone_Top_S,              !- Zone Name
    Zone_Top_S_Radiant_Ceiling_Surfaces,  !- Surface Name or Radiant Surface Group Name
    ConvectionOnly,          !- Fluid to Radiant Surface Heat Transfer Model
    0.013,                   !- Hydronic Tubing Inside Diameter {m}
    0.016,                   !- Hydronic Tubing Outside Diameter {m}
    autosize,                !- Hydronic Tubing Length {m}
    0.35,                    !- Hydronic Tubing Conductivity {W/m-K}
    MeanAirTemperature,      !- Temperature Control Type
    HalfFlowPower,           !- Setpoint Control Type
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    Autosize,                !- Maximum Hot Water Flow {m3/s}
    Zone_Top_S_Radiant_Ceiling_Heating_Water_Inlet_Node,  !- Heating Water Inlet Node Name
    Zone_Top_S_Radiant_Ceiling_Heating_Water_Outlet_Node,  !- Heating Water Outlet Node Name
    0.5,                     !- Heating Control Throttling Range {deltaC}
    Sch_Zone_Radiant_Heating_Setpoint_1,  !- Heating Control Temperature Schedule Name
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    Autosize,                !- Maximum Cold Water Flow {m3/s}
    Zone_Top_S_Radiant_Ceiling_Cooling_Water_Inlet_Node,  !- Cooling Water Inlet Node Name
    Zone_Top_S_Radiant_Ceiling_Cooling_Water_Outlet_Node,  !- Cooling Water Outlet Node Name
    1,                       !- Cooling Control Throttling Range {deltaC}
    Sch_Zone_Radiant_Cooling_Setpoint_1,  !- Cooling Control Temperature Schedule Name
    Off,                     !- Condensation Control Type
    1,                       !- Condensation Control Dewpoint Offset {C}
    OnePerSurface,           !- Number of Circuits
    106.7;                   !- Circuit Length {m}

ZoneHVAC:LowTemperatureRadiant:VariableFlow,
    Zone_Top_W_Radiant_Ceiling,  !- Name
    Sch_ACMV,                !- Availability Schedule Name
    Zone_Top_W,              !- Zone Name
    Zone_Top_W_Radiant_Ceiling_Surfaces,  !- Surface Name or Radiant Surface Group Name
    ConvectionOnly,          !- Fluid to Radiant Surface Heat Transfer Model
    0.013,                   !- Hydronic Tubing Inside Diameter {m}
    0.016,                   !- Hydronic Tubing Outside Diameter {m}
    autosize,                !- Hydronic Tubing Length {m}
    0.35,                    !- Hydronic Tubing Conductivity {W/m-K}
    MeanAirTemperature,      !- Temperature Control Type
    HalfFlowPower,           !- Setpoint Control Type
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    Autosize,                !- Maximum Hot Water Flow {m3/s}
    Zone_Top_W_Radiant_Ceiling_Heating_Water_Inlet_Node,  !- Heating Water Inlet Node Name
    Zone_Top_W_Radiant_Ceiling_Heating_Water_Outlet_Node,  !- Heating Water Outlet Node Name
    0.5,                     !- Heating Control Throttling Range {deltaC}
    Sch_Zone_Radiant_Heating_Setpoint_1,  !- Heating Control Temperature Schedule Name
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    Autosize,                !- Maximum Cold Water Flow {m3/s}
    Zone_Top_W_Radiant_Ceiling_Cooling_Water_Inlet_Node,  !- Cooling Water Inlet Node Name
    Zone_Top_W_Radiant_Ceiling_Cooling_Water_Outlet_Node,  !- Cooling Water Outlet Node Name
    1,                       !- Cooling Control Throttling Range {deltaC}
    Sch_Zone_Radiant_Cooling_Setpoint_1,  !- Cooling Control Temperature Schedule Name
    Off,                     !- Condensation Control Type
    1,                       !- Condensation Control Dewpoint Offset {C}
    OnePerSurface,           !- Number of Circuits
    106.7;                   !- Circuit Length {m}


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:LOWTEMPERATURERADIANT:SURFACEGROUP ===========

ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    Core_Bot_Radiant_Floor_Surfaces,  !- Name
    Ceiling-Core_Bot-AutoCreated,  !- Surface 1 Name
    0.196,                   !- Flow Fraction for Surface 1
    Core_Bot_Floor,          !- Surface 2 Name
    0.412,                   !- Flow Fraction for Surface 2
    Core_Bot_Floor_3,        !- Surface 3 Name
    0.196,                   !- Flow Fraction for Surface 3
    Core_Bot_Floor_4,        !- Surface 4 Name
    0.196;                   !- Flow Fraction for Surface 4

ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    Core_Mid_Radiant_Floor_Surfaces,  !- Name
    Core_Mid_Floor,          !- Surface 1 Name
    1;                       !- Flow Fraction for Surface 1

ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    Core_Top_Radiant_Floor_Surfaces,  !- Name
    Core_Top_Floor,          !- Surface 1 Name
    1;                       !- Flow Fraction for Surface 1

ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    Zone_Bot_N_Radiant_Floor_Surfaces,  !- Name
    Zone_Bot_N_Floor,        !- Surface 1 Name
    0.58,                    !- Flow Fraction for Surface 1
    Ceiling-Zone_Bot_N-AutoCreated,  !- Surface 2 Name
    0.42;                    !- Flow Fraction for Surface 2

ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    Zone_Bot_E_Radiant_Floor_Surfaces,  !- Name
    Zone_Bot_E_Floor,        !- Surface 1 Name
    1;                       !- Flow Fraction for Surface 1

ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    Zone_Bot_S_Radiant_Floor_Surfaces,  !- Name
    Zone_Bot_S-AutoCreated,  !- Surface 1 Name
    0.42,                    !- Flow Fraction for Surface 1
    Zone_Bot_S_Floor,        !- Surface 2 Name
    0.58;                    !- Flow Fraction for Surface 2

ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    Zone_Bot_W_Radiant_Floor_Surfaces,  !- Name
    Zone_Bot_W_Floor,        !- Surface 1 Name
    1;                       !- Flow Fraction for Surface 1

ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    Zone_Mid_N_Radiant_Floor_Surfaces,  !- Name
    Zone_Mid_N_Floor,        !- Surface 1 Name
    1;                       !- Flow Fraction for Surface 1

ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    Zone_Mid_E_Radiant_Floor_Surfaces,  !- Name
    Zone_Mid_E_Floor,        !- Surface 1 Name
    1;                       !- Flow Fraction for Surface 1

ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    Zone_Mid_S_Radiant_Floor_Surfaces,  !- Name
    Zone_Mid_S_Floor,        !- Surface 1 Name
    1;                       !- Flow Fraction for Surface 1

ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    Zone_Mid_W_Radiant_Floor_Surfaces,  !- Name
    Zone_Mid_W_Floor,        !- Surface 1 Name
    1;                       !- Flow Fraction for Surface 1

ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    Zone_Top_N_Radiant_Floor_Surfaces,  !- Name
    Zone_Top_N_Floor,        !- Surface 1 Name
    1;                       !- Flow Fraction for Surface 1

ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    Zone_Top_E_Radiant_Floor_Surfaces,  !- Name
    Zone_Top_E_Floor,        !- Surface 1 Name
    1;                       !- Flow Fraction for Surface 1

ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    Zone_Top_S_Radiant_Floor_Surfaces,  !- Name
    Zone_Top_S_Floor,        !- Surface 1 Name
    1;                       !- Flow Fraction for Surface 1

ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    Zone_Top_W_Radiant_Floor_Surfaces,  !- Name
    Zone_Top_W_Floor,        !- Surface 1 Name
    1;                       !- Flow Fraction for Surface 1

ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    Core_Bot_Radiant_Ceiling_Surfaces,  !- Name
    Core_Bot_Ceiling,        !- Surface 1 Name
    1;                       !- Flow Fraction for Surface 1

ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    Core_Mid_Radiant_Ceiling_Surfaces,  !- Name
    Core_Mid_Ceiling,        !- Surface 1 Name
    1;                       !- Flow Fraction for Surface 1

ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    Core_Top_Radiant_Ceiling_Surfaces,  !- Name
    Core_Top_Ceiling,        !- Surface 1 Name
    1;                       !- Flow Fraction for Surface 1

ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    Zone_Bot_N_Radiant_Ceiling_Surfaces,  !- Name
    Zone_Bot_N_Ceiling,      !- Surface 1 Name
    1;                       !- Flow Fraction for Surface 1

ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    Zone_Bot_E_Radiant_Ceiling_Surfaces,  !- Name
    Zone_Bot_E_Ceiling,      !- Surface 1 Name
    1;                       !- Flow Fraction for Surface 1

ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    Zone_Bot_S_Radiant_Ceiling_Surfaces,  !- Name
    Zone_Bot_S_Ceiling,      !- Surface 1 Name
    1;                       !- Flow Fraction for Surface 1

ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    Zone_Bot_W_Radiant_Ceiling_Surfaces,  !- Name
    Zone_Bot_W_Ceiling,      !- Surface 1 Name
    1;                       !- Flow Fraction for Surface 1

ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    Zone_Mid_N_Radiant_Ceiling_Surfaces,  !- Name
    Zone_Mid_N_Ceiling,      !- Surface 1 Name
    1;                       !- Flow Fraction for Surface 1

ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    Zone_Mid_E_Radiant_Ceiling_Surfaces,  !- Name
    Zone_Mid_E_Ceiling,      !- Surface 1 Name
    1;                       !- Flow Fraction for Surface 1

ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    Zone_Mid_S_Radiant_Ceiling_Surfaces,  !- Name
    Zone_Mid_S_Ceiling,      !- Surface 1 Name
    1;                       !- Flow Fraction for Surface 1

ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    Zone_Mid_W_Radiant_Ceiling_Surfaces,  !- Name
    Zone_Mid_W_Ceiling,      !- Surface 1 Name
    1;                       !- Flow Fraction for Surface 1

ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    Zone_Top_N_Radiant_Ceiling_Surfaces,  !- Name
    Zone_Top_N_Ceiling,      !- Surface 1 Name
    1;                       !- Flow Fraction for Surface 1

ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    Zone_Top_E_Radiant_Ceiling_Surfaces,  !- Name
    Zone_Top_E_Ceiling,      !- Surface 1 Name
    1;                       !- Flow Fraction for Surface 1

ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    Zone_Top_S_Radiant_Ceiling_Surfaces,  !- Name
    Zone_Top_S_Ceiling,      !- Surface 1 Name
    1;                       !- Flow Fraction for Surface 1

ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    Zone_Top_W_Radiant_Ceiling_Surfaces,  !- Name
    Zone_Top_W_Ceiling,      !- Surface 1 Name
    1;                       !- Flow Fraction for Surface 1


!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT ===========

AirTerminal:SingleDuct:VAV:NoReheat,
    Core_Bot_VAV_Box_Component,  !- Name
    Sch_Always_On,           !- Availability Schedule Name
    Core_Bot_VAV_Box_Outlet_Node,  !- Air Outlet Node Name
    Core_Bot_VAV_Box_Inlet_Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    ;                        !- Design Specification Outdoor Air Object Name

AirTerminal:SingleDuct:VAV:NoReheat,
    Core_Mid_VAV_Box_Component,  !- Name
    Sch_Always_On,           !- Availability Schedule Name
    Core_Mid_VAV_Box_Outlet_Node,  !- Air Outlet Node Name
    Core_Mid_VAV_Box_Inlet_Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    ;                        !- Design Specification Outdoor Air Object Name

AirTerminal:SingleDuct:VAV:NoReheat,
    Core_Top_VAV_Box_Component,  !- Name
    Sch_Always_On,           !- Availability Schedule Name
    Core_Top_VAV_Box_Outlet_Node,  !- Air Outlet Node Name
    Core_Top_VAV_Box_Inlet_Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    ;                        !- Design Specification Outdoor Air Object Name

AirTerminal:SingleDuct:VAV:NoReheat,
    Zone_Bot_N_VAV_Box_Component,  !- Name
    Sch_Always_On,           !- Availability Schedule Name
    Zone_Bot_N_VAV_Box_Outlet_Node,  !- Air Outlet Node Name
    Zone_Bot_N_VAV_Box_Inlet_Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    ;                        !- Design Specification Outdoor Air Object Name

AirTerminal:SingleDuct:VAV:NoReheat,
    Zone_Bot_E_VAV_Box_Component,  !- Name
    Sch_Always_On,           !- Availability Schedule Name
    Zone_Bot_E_VAV_Box_Outlet_Node,  !- Air Outlet Node Name
    Zone_Bot_E_VAV_Box_Inlet_Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    ;                        !- Design Specification Outdoor Air Object Name

AirTerminal:SingleDuct:VAV:NoReheat,
    Zone_Bot_S_VAV_Box_Component,  !- Name
    Sch_Always_On,           !- Availability Schedule Name
    Zone_Bot_S_VAV_Box_Outlet_Node,  !- Air Outlet Node Name
    Zone_Bot_S_VAV_Box_Inlet_Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    ;                        !- Design Specification Outdoor Air Object Name

AirTerminal:SingleDuct:VAV:NoReheat,
    Zone_Bot_W_VAV_Box_Component,  !- Name
    Sch_Always_On,           !- Availability Schedule Name
    Zone_Bot_W_VAV_Box_Outlet_Node,  !- Air Outlet Node Name
    Zone_Bot_W_VAV_Box_Inlet_Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    ;                        !- Design Specification Outdoor Air Object Name

AirTerminal:SingleDuct:VAV:NoReheat,
    Zone_Mid_N_VAV_Box_Component,  !- Name
    Sch_Always_On,           !- Availability Schedule Name
    Zone_Mid_N_VAV_Box_Outlet_Node,  !- Air Outlet Node Name
    Zone_Mid_N_VAV_Box_Inlet_Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    ;                        !- Design Specification Outdoor Air Object Name

AirTerminal:SingleDuct:VAV:NoReheat,
    Zone_Mid_E_VAV_Box_Component,  !- Name
    Sch_Always_On,           !- Availability Schedule Name
    Zone_Mid_E_VAV_Box_Outlet_Node,  !- Air Outlet Node Name
    Zone_Mid_E_VAV_Box_Inlet_Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    ;                        !- Design Specification Outdoor Air Object Name

AirTerminal:SingleDuct:VAV:NoReheat,
    Zone_Mid_S_VAV_Box_Component,  !- Name
    Sch_Always_On,           !- Availability Schedule Name
    Zone_Mid_S_VAV_Box_Outlet_Node,  !- Air Outlet Node Name
    Zone_Mid_S_VAV_Box_Inlet_Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    ;                        !- Design Specification Outdoor Air Object Name

AirTerminal:SingleDuct:VAV:NoReheat,
    Zone_Mid_W_VAV_Box_Component,  !- Name
    Sch_Always_On,           !- Availability Schedule Name
    Zone_Mid_W_VAV_Box_Outlet_Node,  !- Air Outlet Node Name
    Zone_Mid_W_VAV_Box_Inlet_Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    ;                        !- Design Specification Outdoor Air Object Name

AirTerminal:SingleDuct:VAV:NoReheat,
    Zone_Top_N_VAV_Box_Component,  !- Name
    Sch_Always_On,           !- Availability Schedule Name
    Zone_Top_N_VAV_Box_Outlet_Node,  !- Air Outlet Node Name
    Zone_Top_N_VAV_Box_Inlet_Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    ;                        !- Design Specification Outdoor Air Object Name

AirTerminal:SingleDuct:VAV:NoReheat,
    Zone_Top_E_VAV_Box_Component,  !- Name
    Sch_Always_On,           !- Availability Schedule Name
    Zone_Top_E_VAV_Box_Outlet_Node,  !- Air Outlet Node Name
    Zone_Top_E_VAV_Box_Inlet_Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    ;                        !- Design Specification Outdoor Air Object Name

AirTerminal:SingleDuct:VAV:NoReheat,
    Zone_Top_S_VAV_Box_Component,  !- Name
    Sch_Always_On,           !- Availability Schedule Name
    Zone_Top_S_VAV_Box_Outlet_Node,  !- Air Outlet Node Name
    Zone_Top_S_VAV_Box_Inlet_Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    ;                        !- Design Specification Outdoor Air Object Name

AirTerminal:SingleDuct:VAV:NoReheat,
    Zone_Top_W_VAV_Box_Component,  !- Name
    Sch_Always_On,           !- Availability Schedule Name
    Zone_Top_W_VAV_Box_Outlet_Node,  !- Air Outlet Node Name
    Zone_Top_W_VAV_Box_Inlet_Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    ;                        !- Design Specification Outdoor Air Object Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
    Core_Bot_VAV_Box,        !- Name
    Core_Bot_VAV_Box_Outlet_Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    Core_Bot_VAV_Box_Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Core_Mid_VAV_Box,        !- Name
    Core_Mid_VAV_Box_Outlet_Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    Core_Mid_VAV_Box_Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Core_Top_VAV_Box,        !- Name
    Core_Top_VAV_Box_Outlet_Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    Core_Top_VAV_Box_Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Zone_Bot_N_VAV_Box,      !- Name
    Zone_Bot_N_VAV_Box_Outlet_Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    Zone_Bot_N_VAV_Box_Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Zone_Bot_E_VAV_Box,      !- Name
    Zone_Bot_E_VAV_Box_Outlet_Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    Zone_Bot_E_VAV_Box_Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Zone_Bot_S_VAV_Box,      !- Name
    Zone_Bot_S_VAV_Box_Outlet_Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    Zone_Bot_S_VAV_Box_Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Zone_Bot_W_VAV_Box,      !- Name
    Zone_Bot_W_VAV_Box_Outlet_Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    Zone_Bot_W_VAV_Box_Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Zone_Mid_N_VAV_Box,      !- Name
    Zone_Mid_N_VAV_Box_Outlet_Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    Zone_Mid_N_VAV_Box_Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Zone_Mid_E_VAV_Box,      !- Name
    Zone_Mid_E_VAV_Box_Outlet_Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    Zone_Mid_E_VAV_Box_Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Zone_Mid_S_VAV_Box,      !- Name
    Zone_Mid_S_VAV_Box_Outlet_Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    Zone_Mid_S_VAV_Box_Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Zone_Mid_W_VAV_Box,      !- Name
    Zone_Mid_W_VAV_Box_Outlet_Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    Zone_Mid_W_VAV_Box_Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Zone_Top_N_VAV_Box,      !- Name
    Zone_Top_N_VAV_Box_Outlet_Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    Zone_Top_N_VAV_Box_Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Zone_Top_E_VAV_Box,      !- Name
    Zone_Top_E_VAV_Box_Outlet_Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    Zone_Top_E_VAV_Box_Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Zone_Top_S_VAV_Box,      !- Name
    Zone_Top_S_VAV_Box_Outlet_Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    Zone_Top_S_VAV_Box_Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Zone_Top_W_VAV_Box,      !- Name
    Zone_Top_W_VAV_Box_Outlet_Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    Zone_Top_W_VAV_Box_Component;  !- Air Terminal Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    Core_Bot_Equipment,      !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Zone Equipment 1 Object Type
    Core_Bot_Radiant_Floor,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Zone Equipment 2 Object Type
    Core_Bot_Radiant_Ceiling,!- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 3 Object Type
    Core_Bot_VAV_Box,        !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    Core_Bot_Equipment CoolingFrac1,  !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    Core_Bot_Equipment HeatingFrac1;  !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Core_Mid_Equipment,      !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Zone Equipment 1 Object Type
    Core_Mid_Radiant_Floor,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Zone Equipment 2 Object Type
    Core_Mid_Radiant_Ceiling,!- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 3 Object Type
    Core_Mid_VAV_Box,        !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    Core_Mid_Equipment CoolingFrac1,  !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    Core_Mid_Equipment HeatingFrac1;  !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Core_Top_Equipment,      !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Zone Equipment 1 Object Type
    Core_Top_Radiant_Floor,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Zone Equipment 2 Object Type
    Core_Top_Radiant_Ceiling,!- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 3 Object Type
    Core_Top_VAV_Box,        !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    Core_Top_Equipment CoolingFrac1,  !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    Core_Top_Equipment HeatingFrac1;  !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Zone_Bot_N_Equipment,    !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Zone Equipment 1 Object Type
    Zone_Bot_N_Radiant_Floor,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Zone Equipment 2 Object Type
    Zone_Bot_N_Radiant_Ceiling,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 3 Object Type
    Zone_Bot_N_VAV_Box,      !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    Zone_Bot_N_Equipment CoolingFrac1,  !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    Zone_Bot_N_Equipment HeatingFrac1;  !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Zone_Bot_E_Equipment,    !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Zone Equipment 1 Object Type
    Zone_Bot_E_Radiant_Floor,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Zone Equipment 2 Object Type
    Zone_Bot_E_Radiant_Ceiling,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 3 Object Type
    Zone_Bot_E_VAV_Box,      !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    Zone_Bot_E_Equipment CoolingFrac1,  !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    Zone_Bot_E_Equipment HeatingFrac1;  !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Zone_Bot_S_Equipment,    !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Zone Equipment 1 Object Type
    Zone_Bot_S_Radiant_Floor,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Zone Equipment 2 Object Type
    Zone_Bot_S_Radiant_Ceiling,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 3 Object Type
    Zone_Bot_S_VAV_Box,      !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    Zone_Bot_S_Equipment CoolingFrac1,  !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    Zone_Bot_S_Equipment HeatingFrac1;  !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Zone_Bot_W_Equipment,    !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Zone Equipment 1 Object Type
    Zone_Bot_W_Radiant_Floor,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Zone Equipment 2 Object Type
    Zone_Bot_W_Radiant_Ceiling,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 3 Object Type
    Zone_Bot_W_VAV_Box,      !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    Zone_Bot_W_Equipment CoolingFrac1,  !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    Zone_Bot_W_Equipment HeatingFrac1;  !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Zone_Mid_N_Equipment,    !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Zone Equipment 1 Object Type
    Zone_Mid_N_Radiant_Floor,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Zone Equipment 2 Object Type
    Zone_Mid_N_Radiant_Ceiling,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 3 Object Type
    Zone_Mid_N_VAV_Box,      !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    Zone_Mid_N_Equipment CoolingFrac1,  !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    Zone_Mid_N_Equipment HeatingFrac1;  !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Zone_Mid_E_Equipment,    !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Zone Equipment 1 Object Type
    Zone_Mid_E_Radiant_Floor,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Zone Equipment 2 Object Type
    Zone_Mid_E_Radiant_Ceiling,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 3 Object Type
    Zone_Mid_E_VAV_Box,      !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    Zone_Mid_E_Equipment CoolingFrac1,  !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    Zone_Mid_E_Equipment HeatingFrac1;  !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Zone_Mid_S_Equipment,    !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Zone Equipment 1 Object Type
    Zone_Mid_S_Radiant_Floor,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Zone Equipment 2 Object Type
    Zone_Mid_S_Radiant_Ceiling,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 3 Object Type
    Zone_Mid_S_VAV_Box,      !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    Zone_Mid_S_Equipment CoolingFrac1,  !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    Zone_Mid_S_Equipment HeatingFrac1;  !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Zone_Mid_W_Equipment,    !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Zone Equipment 1 Object Type
    Zone_Mid_W_Radiant_Floor,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Zone Equipment 2 Object Type
    Zone_Mid_W_Radiant_Ceiling,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 3 Object Type
    Zone_Mid_W_VAV_Box,      !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    Zone_Mid_W_Equipment CoolingFrac1,  !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    Zone_Mid_W_Equipment HeatingFrac1;  !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Zone_Top_N_Equipment,    !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Zone Equipment 1 Object Type
    Zone_Top_N_Radiant_Floor,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Zone Equipment 2 Object Type
    Zone_Top_N_Radiant_Ceiling,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 3 Object Type
    Zone_Top_N_VAV_Box,      !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    Zone_Top_N_Equipment CoolingFrac1,  !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    Zone_Top_N_Equipment HeatingFrac1;  !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Zone_Top_E_Equipment,    !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Zone Equipment 1 Object Type
    Zone_Top_E_Radiant_Floor,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Zone Equipment 2 Object Type
    Zone_Top_E_Radiant_Ceiling,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 3 Object Type
    Zone_Top_E_VAV_Box,      !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    Zone_Top_E_Equipment CoolingFrac1,  !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    Zone_Top_E_Equipment HeatingFrac1;  !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Zone_Top_S_Equipment,    !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Zone Equipment 1 Object Type
    Zone_Top_S_Radiant_Floor,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Zone Equipment 2 Object Type
    Zone_Top_S_Radiant_Ceiling,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 3 Object Type
    Zone_Top_S_VAV_Box,      !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    Zone_Top_S_Equipment CoolingFrac1,  !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    Zone_Top_S_Equipment HeatingFrac1;  !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Zone_Top_W_Equipment,    !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Zone Equipment 1 Object Type
    Zone_Top_W_Radiant_Floor,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Zone Equipment 2 Object Type
    Zone_Top_W_Radiant_Ceiling,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 3 Object Type
    Zone_Top_W_VAV_Box,      !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    Zone_Top_W_Equipment CoolingFrac1,  !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    Zone_Top_W_Equipment HeatingFrac1;  !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Bot_Toilet_Equipment,    !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    Bot_Toilet_Exhaust_Fan,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Bot_Toilet_Equipment CoolingFrac1,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Bot_Toilet_Equipment HeatingFrac1;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Mid_Toilet_Equipment,    !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    Mid_Toilet_Exhaust_Fan,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Mid_Toilet_Equipment CoolingFrac1,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Mid_Toilet_Equipment HeatingFrac1;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Top_Toilet_Equipment,    !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    Top_Toilet_Exhaust_Fan,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Top_Toilet_Equipment CoolingFrac1,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Top_Toilet_Equipment HeatingFrac1;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    Core_Bot,                !- Zone Name
    Core_Bot_Equipment,      !- Zone Conditioning Equipment List Name
    Core_Bot_Inlet_Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Core_Bot_Air_Node,       !- Zone Air Node Name
    Core_Bot_Return_Air_Node;!- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Core_Mid,                !- Zone Name
    Core_Mid_Equipment,      !- Zone Conditioning Equipment List Name
    Core_Mid_Inlet_Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Core_Mid_Air_Node,       !- Zone Air Node Name
    Core_Mid_Return_Air_Node;!- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Core_Top,                !- Zone Name
    Core_Top_Equipment,      !- Zone Conditioning Equipment List Name
    Core_Top_Inlet_Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Core_Top_Air_Node,       !- Zone Air Node Name
    Core_Top_Return_Air_Node;!- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Zone_Bot_N,              !- Zone Name
    Zone_Bot_N_Equipment,    !- Zone Conditioning Equipment List Name
    Zone_Bot_N_Inlet_Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Zone_Bot_N_Air_Node,     !- Zone Air Node Name
    Zone_Bot_N_Return_Air_Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Zone_Bot_E,              !- Zone Name
    Zone_Bot_E_Equipment,    !- Zone Conditioning Equipment List Name
    Zone_Bot_E_Inlet_Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Zone_Bot_E_Air_Node,     !- Zone Air Node Name
    Zone_Bot_E_Return_Air_Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Zone_Bot_S,              !- Zone Name
    Zone_Bot_S_Equipment,    !- Zone Conditioning Equipment List Name
    Zone_Bot_S_Inlet_Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Zone_Bot_S_Air_Node,     !- Zone Air Node Name
    Zone_Bot_S_Return_Air_Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Zone_Bot_W,              !- Zone Name
    Zone_Bot_W_Equipment,    !- Zone Conditioning Equipment List Name
    Zone_Bot_W_Inlet_Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Zone_Bot_W_Air_Node,     !- Zone Air Node Name
    Zone_Bot_W_Return_Air_Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Zone_Mid_N,              !- Zone Name
    Zone_Mid_N_Equipment,    !- Zone Conditioning Equipment List Name
    Zone_Mid_N_Inlet_Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Zone_Mid_N_Air_Node,     !- Zone Air Node Name
    Zone_Mid_N_Return_Air_Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Zone_Mid_E,              !- Zone Name
    Zone_Mid_E_Equipment,    !- Zone Conditioning Equipment List Name
    Zone_Mid_E_Inlet_Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Zone_Mid_E_Air_Node,     !- Zone Air Node Name
    Zone_Mid_E_Return_Air_Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Zone_Mid_S,              !- Zone Name
    Zone_Mid_S_Equipment,    !- Zone Conditioning Equipment List Name
    Zone_Mid_S_Inlet_Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Zone_Mid_S_Air_Node,     !- Zone Air Node Name
    Zone_Mid_S_Return_Air_Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Zone_Mid_W,              !- Zone Name
    Zone_Mid_W_Equipment,    !- Zone Conditioning Equipment List Name
    Zone_Mid_W_Inlet_Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Zone_Mid_W_Air_Node,     !- Zone Air Node Name
    Zone_Mid_W_Return_Air_Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Zone_Top_N,              !- Zone Name
    Zone_Top_N_Equipment,    !- Zone Conditioning Equipment List Name
    Zone_Top_N_Inlet_Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Zone_Top_N_Air_Node,     !- Zone Air Node Name
    Zone_Top_N_Return_Air_Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Zone_Top_E,              !- Zone Name
    Zone_Top_E_Equipment,    !- Zone Conditioning Equipment List Name
    Zone_Top_E_Inlet_Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Zone_Top_E_Air_Node,     !- Zone Air Node Name
    Zone_Top_E_Return_Air_Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Zone_Top_S,              !- Zone Name
    Zone_Top_S_Equipment,    !- Zone Conditioning Equipment List Name
    Zone_Top_S_Inlet_Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Zone_Top_S_Air_Node,     !- Zone Air Node Name
    Zone_Top_S_Return_Air_Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Zone_Top_W,              !- Zone Name
    Zone_Top_W_Equipment,    !- Zone Conditioning Equipment List Name
    Zone_Top_W_Inlet_Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Zone_Top_W_Air_Node,     !- Zone Air Node Name
    Zone_Top_W_Return_Air_Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Bot_Toilet,              !- Zone Name
    Bot_Toilet_Equipment,    !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    Bot_Toilet_Exhaust_Node, !- Zone Air Exhaust Node or NodeList Name
    Bot_Toilet_Air_Node,     !- Zone Air Node Name
    Bot_Toilet_Return_Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Mid_Toilet,              !- Zone Name
    Mid_Toilet_Equipment,    !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    Mid_Toilet_Exhaust_Node, !- Zone Air Exhaust Node or NodeList Name
    Mid_Toilet_Air_Node,     !- Zone Air Node Name
    Mid_Toilet_Return_Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Top_Toilet,              !- Zone Name
    Top_Toilet_Equipment,    !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    Top_Toilet_Exhaust_Node, !- Zone Air Exhaust Node or NodeList Name
    Top_Toilet_Air_Node,     !- Zone Air Node Name
    Top_Toilet_Return_Node;  !- Zone Return Air Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: FAN:VARIABLEVOLUME ===========

Fan:VariableVolume,
    VAV_Bot_Fan,             !- Name
    Sch_ACMV,                !- Availability Schedule Name
    0.61,                    !- Fan Total Efficiency
    1000,                    !- Pressure Rise {Pa}
    7.07,                    !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.5,                     !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.91,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.0013,                  !- Fan Power Coefficient 1
    0.147,                   !- Fan Power Coefficient 2
    0.9506,                  !- Fan Power Coefficient 3
    0.0998,                  !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    VAV_Bot_Coil_Fan_Air_Node,  !- Air Inlet Node Name
    VAV_Bot_Fan_Outlet,      !- Air Outlet Node Name
    AHU;                     !- End-Use Subcategory

Fan:VariableVolume,
    VAV_Mid_Fan,             !- Name
    Sch_ACMV,                !- Availability Schedule Name
    0.61,                    !- Fan Total Efficiency
    1000,                    !- Pressure Rise {Pa}
    91.76,                   !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.5,                     !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.91,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.0013,                  !- Fan Power Coefficient 1
    0.147,                   !- Fan Power Coefficient 2
    0.9506,                  !- Fan Power Coefficient 3
    0.0998,                  !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    VAV_Mid_Coil_Fan_Air_Node,  !- Air Inlet Node Name
    VAV_Mid_Fan_Outlet,      !- Air Outlet Node Name
    AHU;                     !- End-Use Subcategory

Fan:VariableVolume,
    VAV_Top_Fan,             !- Name
    Sch_ACMV,                !- Availability Schedule Name
    0.61,                    !- Fan Total Efficiency
    1000,                    !- Pressure Rise {Pa}
    6.65,                    !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.5,                     !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.91,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.0013,                  !- Fan Power Coefficient 1
    0.147,                   !- Fan Power Coefficient 2
    0.9506,                  !- Fan Power Coefficient 3
    0.0998,                  !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    VAV_Top_Coil_Fan_Air_Node,  !- Air Inlet Node Name
    VAV_Top_Fan_Outlet,      !- Air Outlet Node Name
    AHU;                     !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: FAN:ZONEEXHAUST ===========

Fan:ZoneExhaust,
    Bot_Toilet_Exhaust_Fan,  !- Name
    Sch_ACMV,                !- Availability Schedule Name
    0.65,                    !- Fan Total Efficiency
    800,                     !- Pressure Rise {Pa}
    0.388888888889,          !- Maximum Flow Rate {m3/s}
    Bot_Toilet_Exhaust_Node, !- Air Inlet Node Name
    Bot_Toilet_Exhaust_Fan_Outdoor_Node,  !- Air Outlet Node Name
    Toilet_Exhaust_Fan,      !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Coupled,                 !- System Availability Manager Coupling Mode
    ,                        !- Minimum Zone Temperature Limit Schedule Name
    Sch_Always_On;           !- Balanced Exhaust Fraction Schedule Name

Fan:ZoneExhaust,
    Mid_Toilet_Exhaust_Fan,  !- Name
    Sch_ACMV,                !- Availability Schedule Name
    0.65,                    !- Fan Total Efficiency
    12000,                   !- Pressure Rise {Pa}
    0.388888888889,          !- Maximum Flow Rate {m3/s}
    Mid_Toilet_Exhaust_Node, !- Air Inlet Node Name
    Mid_Toilet_Exhaust_Fan_Outdoor_Node,  !- Air Outlet Node Name
    Toilet_Exhaust_Fan,      !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Coupled,                 !- System Availability Manager Coupling Mode
    ,                        !- Minimum Zone Temperature Limit Schedule Name
    Sch_Always_On;           !- Balanced Exhaust Fraction Schedule Name

Fan:ZoneExhaust,
    Top_Toilet_Exhaust_Fan,  !- Name
    Sch_ACMV,                !- Availability Schedule Name
    0.65,                    !- Fan Total Efficiency
    800,                     !- Pressure Rise {Pa}
    0.388888888889,          !- Maximum Flow Rate {m3/s}
    Top_Toilet_Exhaust_Node, !- Air Inlet Node Name
    Top_Toilet_Exhaust_Fan_Outdoor_Node,  !- Air Outlet Node Name
    Toilet_Exhaust_Fan,      !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Coupled,                 !- System Availability Manager Coupling Mode
    ,                        !- Minimum Zone Temperature Limit Schedule Name
    Sch_Always_On;           !- Balanced Exhaust Fraction Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:WATER ===========

Coil:Cooling:Water,
    VAV_Bot_Coil,            !- Name
    Sch_Always_On,           !- Availability Schedule Name
    0.006708,                !- Design Water Flow Rate {m3/s}
    7.07,                    !- Design Air Flow Rate {m3/s}
    6.7,                     !- Design Inlet Water Temperature {C}
    24.34,                   !- Design Inlet Air Temperature {C}
    11.47,                   !- Design Outlet Air Temperature {C}
    0.01,                    !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    VAV_Bot_Coil_W_Inlet_Node,  !- Water Inlet Node Name
    VAV_Bot_Coil_W_Outlet_Node,  !- Water Outlet Node Name
    VAV_Bot_Coil_Air_Inlet_Node,  !- Air Inlet Node Name
    VAV_Bot_Coil_Fan_Air_Node,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    Crossflow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
    VAV_Mid_Coil,            !- Name
    Sch_Always_On,           !- Availability Schedule Name
    0.090853,                !- Design Water Flow Rate {m3/s}
    91.76,                   !- Design Air Flow Rate {m3/s}
    6.7,                     !- Design Inlet Water Temperature {C}
    24.46,                   !- Design Inlet Air Temperature {C}
    11.47,                   !- Design Outlet Air Temperature {C}
    0.010264,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    VAV_Mid_Coil_W_Inlet_Node,  !- Water Inlet Node Name
    VAV_Mid_Coil_W_Outlet_Node,  !- Water Outlet Node Name
    VAV_Mid_Coil_Air_Inlet_Node,  !- Air Inlet Node Name
    VAV_Mid_Coil_Fan_Air_Node,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    Crossflow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
    VAV_Top_Coil,            !- Name
    Sch_Always_On,           !- Availability Schedule Name
    0.006418,                !- Design Water Flow Rate {m3/s}
    6.65,                    !- Design Air Flow Rate {m3/s}
    6.7,                     !- Design Inlet Water Temperature {C}
    24.39,                   !- Design Inlet Air Temperature {C}
    11.47,                   !- Design Outlet Air Temperature {C}
    0.010107,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    VAV_Top_Coil_W_Inlet_Node,  !- Water Inlet Node Name
    VAV_Top_Coil_W_Outlet_Node,  !- Water Outlet Node Name
    VAV_Top_Coil_Air_Inlet_Node,  !- Air Inlet Node Name
    VAV_Top_Coil_Fan_Air_Node,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    Crossflow;               !- Heat Exchanger Configuration


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:WATERCOIL ===========

Controller:WaterCoil,
    VAV_Bot_Coil_Controller, !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    VAV_Bot_Coil_Fan_Air_Node,  !- Sensor Node Name
    VAV_Bot_Coil_W_Inlet_Node,  !- Actuator Node Name
    ,                        !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
    VAV_Mid_Coil_Controller, !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    VAV_Mid_Coil_Fan_Air_Node,  !- Sensor Node Name
    VAV_Mid_Coil_W_Inlet_Node,  !- Actuator Node Name
    ,                        !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
    VAV_Top_Coil_Controller, !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    VAV_Top_Coil_Fan_Air_Node,  !- Sensor Node Name
    VAV_Top_Coil_W_Inlet_Node,  !- Actuator Node Name
    ,                        !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

Controller:OutdoorAir,
    VAV_Bot_OA_Controller,   !- Name
    VAV_Bot_OARelief_Node,   !- Relief Air Outlet Node Name
    VAV_Bot_Supply_Equip_Inlet_Node,  !- Return Air Node Name
    VAV_Bot_Coil_Air_Inlet_Node,  !- Mixed Air Node Name
    VAV_Bot_OAInlet_Node,    !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    Modulateflow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    Fixedminimum,            !- Minimum Limit Type
    Sch_MinOA,               !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    VAV_Bot_DCV;             !- Mechanical Ventilation Controller Name

Controller:OutdoorAir,
    VAV_Mid_OA_Controller,   !- Name
    VAV_Mid_OARelief_Node,   !- Relief Air Outlet Node Name
    VAV_Mid_Supply_Equip_Inlet_Node,  !- Return Air Node Name
    VAV_Mid_Coil_Air_Inlet_Node,  !- Mixed Air Node Name
    VAV_Mid_OAInlet_Node,    !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    Modulateflow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    Fixedminimum,            !- Minimum Limit Type
    Sch_MinOA,               !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    VAV_Mid_DCV;             !- Mechanical Ventilation Controller Name

Controller:OutdoorAir,
    VAV_Top_OA_Controller,   !- Name
    VAV_Top_OARelief_Node,   !- Relief Air Outlet Node Name
    VAV_Top_Supply_Equip_Inlet_Node,  !- Return Air Node Name
    VAV_Top_Coil_Air_Inlet_Node,  !- Mixed Air Node Name
    VAV_Top_OAInlet_Node,    !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    Modulateflow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    Fixedminimum,            !- Minimum Limit Type
    Sch_MinOA,               !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    VAV_Top_DCV;             !- Mechanical Ventilation Controller Name


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:MECHANICALVENTILATION ===========

Controller:MechanicalVentilation,
    VAV_Top_DCV,             !- Name
    Sch_Always_On,           !- Availability Schedule Name
    Yes,                     !- Demand Controlled Ventilation
    VentilationRateProcedure,!- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Core_Top,                !- Zone or ZoneList 1 Name
    CM_DSOA_Core_Top,        !- Design Specification Outdoor Air Object Name 1
    CM_DSZAD_Core_Top,       !- Design Specification Zone Air Distribution Object Name 1
    Zone_Top_S,              !- Zone or ZoneList 2 Name
    CM_DSOA_Zone_Top_S,      !- Design Specification Outdoor Air Object Name 2
    CM_DSZAD_Zone_Top_S,     !- Design Specification Zone Air Distribution Object Name 2
    Zone_Top_E,              !- Zone or ZoneList 3 Name
    CM_DSOA_Zone_Top_E,      !- Design Specification Outdoor Air Object Name 3
    CM_DSZAD_Zone_Top_E,     !- Design Specification Zone Air Distribution Object Name 3
    Zone_Top_N,              !- Zone or ZoneList 4 Name
    CM_DSOA_Zone_Top_N,      !- Design Specification Outdoor Air Object Name 4
    CM_DSZAD_Zone_Top_N,     !- Design Specification Zone Air Distribution Object Name 4
    Zone_Top_W,              !- Zone or ZoneList 5 Name
    CM_DSOA_Zone_Top_W,      !- Design Specification Outdoor Air Object Name 5
    CM_DSZAD_Zone_Top_W;     !- Design Specification Zone Air Distribution Object Name 5

Controller:MechanicalVentilation,
    VAV_Bot_DCV,             !- Name
    Sch_Always_On,           !- Availability Schedule Name
    Yes,                     !- Demand Controlled Ventilation
    VentilationRateProcedure,!- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Core_Bot,                !- Zone or ZoneList 1 Name
    CM_DSOA_Core_Bot,        !- Design Specification Outdoor Air Object Name 1
    CM_DSZAD_Core_Bot,       !- Design Specification Zone Air Distribution Object Name 1
    Zone_Bot_S,              !- Zone or ZoneList 2 Name
    CM_DSOA_Zone_Bot_S,      !- Design Specification Outdoor Air Object Name 2
    CM_DSZAD_Zone_Bot_S,     !- Design Specification Zone Air Distribution Object Name 2
    Zone_Bot_E,              !- Zone or ZoneList 3 Name
    CM_DSOA_Zone_Bot_E,      !- Design Specification Outdoor Air Object Name 3
    CM_DSZAD_Zone_Bot_E,     !- Design Specification Zone Air Distribution Object Name 3
    Zone_Bot_N,              !- Zone or ZoneList 4 Name
    CM_DSOA_Zone_Bot_N,      !- Design Specification Outdoor Air Object Name 4
    CM_DSZAD_Zone_Bot_N,     !- Design Specification Zone Air Distribution Object Name 4
    Zone_Bot_W,              !- Zone or ZoneList 5 Name
    CM_DSOA_Zone_Bot_W,      !- Design Specification Outdoor Air Object Name 5
    CM_DSZAD_Zone_Bot_W;     !- Design Specification Zone Air Distribution Object Name 5

Controller:MechanicalVentilation,
    VAV_Mid_DCV,             !- Name
    Sch_Always_On,           !- Availability Schedule Name
    Yes,                     !- Demand Controlled Ventilation
    VentilationRateProcedure,!- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Core_Mid,                !- Zone or ZoneList 1 Name
    CM_DSOA_Core_Mid,        !- Design Specification Outdoor Air Object Name 1
    CM_DSZAD_Core_Mid,       !- Design Specification Zone Air Distribution Object Name 1
    Zone_Mid_S,              !- Zone or ZoneList 2 Name
    CM_DSOA_Zone_Mid_S,      !- Design Specification Outdoor Air Object Name 2
    CM_DSZAD_Zone_Mid_S,     !- Design Specification Zone Air Distribution Object Name 2
    Zone_Mid_E,              !- Zone or ZoneList 3 Name
    CM_DSOA_Zone_Mid_E,      !- Design Specification Outdoor Air Object Name 3
    CM_DSZAD_Zone_Mid_E,     !- Design Specification Zone Air Distribution Object Name 3
    Zone_Mid_N,              !- Zone or ZoneList 4 Name
    CM_DSOA_Zone_Mid_N,      !- Design Specification Outdoor Air Object Name 4
    CM_DSZAD_Zone_Mid_N,     !- Design Specification Zone Air Distribution Object Name 4
    Zone_Mid_W,              !- Zone or ZoneList 5 Name
    CM_DSOA_Zone_Mid_W,      !- Design Specification Outdoor Air Object Name 5
    CM_DSZAD_Zone_Mid_W;     !- Design Specification Zone Air Distribution Object Name 5


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

AirLoopHVAC:ControllerList,
    VAV_Bot_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    VAV_Bot_OA_Controller;   !- Controller 1 Name

AirLoopHVAC:ControllerList,
    VAV_Mid_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    VAV_Mid_OA_Controller;   !- Controller 1 Name

AirLoopHVAC:ControllerList,
    VAV_Top_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    VAV_Top_OA_Controller;   !- Controller 1 Name

AirLoopHVAC:ControllerList,
    VAV_Bot_Controllers,     !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    VAV_Bot_Coil_Controller; !- Controller 1 Name

AirLoopHVAC:ControllerList,
    VAV_Mid_Controllers,     !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    VAV_Mid_Coil_Controller; !- Controller 1 Name

AirLoopHVAC:ControllerList,
    VAV_Top_Controllers,     !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    VAV_Top_Coil_Controller; !- Controller 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

AirLoopHVAC,
    VAV_Bot,                 !- Name
    VAV_Bot_Controllers,     !- Controller List Name
    Availability_List_Always_Off,  !- Availability Manager List Name
    Autosize,                !- Design Supply Air Flow Rate {m3/s}
    VAV_Bot_Air_Loop_Branches,  !- Branch List Name
    ,                        !- Connector List Name
    VAV_Bot_Supply_Equip_Inlet_Node,  !- Supply Side Inlet Node Name
    VAV_Bot_Zone_Equip_Outlet_Node,  !- Demand Side Outlet Node Name
    VAV_Bot_Zone_Equip_Inlet_Node,  !- Demand Side Inlet Node Names
    VAV_Bot_Fan_Outlet;      !- Supply Side Outlet Node Names

AirLoopHVAC,
    VAV_Mid,                 !- Name
    VAV_Mid_Controllers,     !- Controller List Name
    Availability_List_Always_Off,  !- Availability Manager List Name
    Autosize,                !- Design Supply Air Flow Rate {m3/s}
    VAV_Mid_Air_Loop_Branches,  !- Branch List Name
    ,                        !- Connector List Name
    VAV_Mid_Supply_Equip_Inlet_Node,  !- Supply Side Inlet Node Name
    VAV_Mid_Zone_Equip_Outlet_Node,  !- Demand Side Outlet Node Name
    VAV_Mid_Zone_Equip_Inlet_Node,  !- Demand Side Inlet Node Names
    VAV_Mid_Fan_Outlet;      !- Supply Side Outlet Node Names

AirLoopHVAC,
    VAV_Top,                 !- Name
    VAV_Top_Controllers,     !- Controller List Name
    Availability_List_Always_Off,  !- Availability Manager List Name
    Autosize,                !- Design Supply Air Flow Rate {m3/s}
    VAV_Top_Air_Loop_Branches,  !- Branch List Name
    ,                        !- Connector List Name
    VAV_Top_Supply_Equip_Inlet_Node,  !- Supply Side Inlet Node Name
    VAV_Top_Zone_Equip_Outlet_Node,  !- Demand Side Outlet Node Name
    VAV_Top_Zone_Equip_Inlet_Node,  !- Demand Side Inlet Node Names
    VAV_Top_Fan_Outlet;      !- Supply Side Outlet Node Names


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_Bot_OA_Equipment,    !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    VAV_Bot_OAMixing_Box;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_Mid_OA_Equipment,    !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    VAV_Mid_OAMixing_Box;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_Top_OA_Equipment,    !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    VAV_Top_OAMixing_Box;    !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========

AirLoopHVAC:OutdoorAirSystem,
    VAV_Bot_OA,              !- Name
    VAV_Bot_OA_Controllers,  !- Controller List Name
    VAV_Bot_OA_Equipment,    !- Outdoor Air Equipment List Name
    ;                        !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    VAV_Mid_OA,              !- Name
    VAV_Mid_OA_Controllers,  !- Controller List Name
    VAV_Mid_OA_Equipment,    !- Outdoor Air Equipment List Name
    ;                        !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    VAV_Top_OA,              !- Name
    VAV_Top_OA_Controllers,  !- Controller List Name
    VAV_Top_OA_Equipment,    !- Outdoor Air Equipment List Name
    ;                        !- Availability Manager List Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

OutdoorAir:Mixer,
    VAV_Bot_OAMixing_Box,    !- Name
    VAV_Bot_Coil_Air_Inlet_Node,  !- Mixed Air Node Name
    VAV_Bot_OAInlet_Node,    !- Outdoor Air Stream Node Name
    VAV_Bot_OARelief_Node,   !- Relief Air Stream Node Name
    VAV_Bot_Supply_Equip_Inlet_Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    VAV_Mid_OAMixing_Box,    !- Name
    VAV_Mid_Coil_Air_Inlet_Node,  !- Mixed Air Node Name
    VAV_Mid_OAInlet_Node,    !- Outdoor Air Stream Node Name
    VAV_Mid_OARelief_Node,   !- Relief Air Stream Node Name
    VAV_Mid_Supply_Equip_Inlet_Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    VAV_Top_OAMixing_Box,    !- Name
    VAV_Top_Coil_Air_Inlet_Node,  !- Mixed Air Node Name
    VAV_Top_OAInlet_Node,    !- Outdoor Air Stream Node Name
    VAV_Top_OARelief_Node,   !- Relief Air Stream Node Name
    VAV_Top_Supply_Equip_Inlet_Node;  !- Return Air Stream Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

AirLoopHVAC:ZoneSplitter,
    VAV_Bot_Supply_Air_Splitter,  !- Name
    VAV_Bot_Zone_Equip_Inlet_Node,  !- Inlet Node Name
    Core_Bot_VAV_Box_Inlet_Node,  !- Outlet 1 Node Name
    Zone_Bot_N_VAV_Box_Inlet_Node,  !- Outlet 2 Node Name
    Zone_Bot_E_VAV_Box_Inlet_Node,  !- Outlet 3 Node Name
    Zone_Bot_S_VAV_Box_Inlet_Node,  !- Outlet 4 Node Name
    Zone_Bot_W_VAV_Box_Inlet_Node;  !- Outlet 5 Node Name

AirLoopHVAC:ZoneSplitter,
    VAV_Mid_Supply_Air_Splitter,  !- Name
    VAV_Mid_Zone_Equip_Inlet_Node,  !- Inlet Node Name
    Core_Mid_VAV_Box_Inlet_Node,  !- Outlet 1 Node Name
    Zone_Mid_N_VAV_Box_Inlet_Node,  !- Outlet 2 Node Name
    Zone_Mid_E_VAV_Box_Inlet_Node,  !- Outlet 3 Node Name
    Zone_Mid_S_VAV_Box_Inlet_Node,  !- Outlet 4 Node Name
    Zone_Mid_W_VAV_Box_Inlet_Node;  !- Outlet 5 Node Name

AirLoopHVAC:ZoneSplitter,
    VAV_Top_Supply_Air_Splitter,  !- Name
    VAV_Top_Zone_Equip_Inlet_Node,  !- Inlet Node Name
    Core_Top_VAV_Box_Inlet_Node,  !- Outlet 1 Node Name
    Zone_Top_N_VAV_Box_Inlet_Node,  !- Outlet 2 Node Name
    Zone_Top_E_VAV_Box_Inlet_Node,  !- Outlet 3 Node Name
    Zone_Top_S_VAV_Box_Inlet_Node,  !- Outlet 4 Node Name
    Zone_Top_W_VAV_Box_Inlet_Node;  !- Outlet 5 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
    VAV_Bot,                 !- Name
    VAV_Bot_Zone_Equip_Inlet_Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    VAV_Bot_Supply_Air_Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    VAV_Mid,                 !- Name
    VAV_Mid_Zone_Equip_Inlet_Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    VAV_Mid_Supply_Air_Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    VAV_Top,                 !- Name
    VAV_Top_Zone_Equip_Inlet_Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    VAV_Top_Supply_Air_Splitter;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
    VAV_Bot_Return_Air_Mixer,!- Name
    VAV_Bot_Zone_Equip_Outlet_Node,  !- Outlet Node Name
    Bot_Plenum_Outlet_Node;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    VAV_Mid_Return_Air_Mixer,!- Name
    VAV_Mid_Zone_Equip_Outlet_Node,  !- Outlet Node Name
    Mid_Plenum_Outlet_Node;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    VAV_Top_Return_Air_Mixer,!- Name
    VAV_Top_Zone_Equip_Outlet_Node,  !- Outlet Node Name
    Top_Plenum_Outlet_Node;  !- Inlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPLENUM ===========

AirLoopHVAC:ReturnPlenum,
    Groundfloor_Return_Plenum,  !- Name
    Bot_Plenum,              !- Zone Name
    Bot_Plenum_Node,         !- Zone Node Name
    Bot_Plenum_Outlet_Node,  !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    Zone_Bot_S_Return_Air_Node,  !- Inlet 1 Node Name
    Zone_Bot_E_Return_Air_Node,  !- Inlet 2 Node Name
    Zone_Bot_N_Return_Air_Node,  !- Inlet 3 Node Name
    Zone_Bot_W_Return_Air_Node,  !- Inlet 4 Node Name
    Core_Bot_Return_Air_Node;!- Inlet 5 Node Name

AirLoopHVAC:ReturnPlenum,
    Midfloor_Return_Plenum,  !- Name
    Mid_Plenum,              !- Zone Name
    Mid_Plenum_Node,         !- Zone Node Name
    Mid_Plenum_Outlet_Node,  !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    Zone_Mid_S_Return_Air_Node,  !- Inlet 1 Node Name
    Zone_Mid_E_Return_Air_Node,  !- Inlet 2 Node Name
    Zone_Mid_N_Return_Air_Node,  !- Inlet 3 Node Name
    Zone_Mid_W_Return_Air_Node,  !- Inlet 4 Node Name
    Core_Mid_Return_Air_Node;!- Inlet 5 Node Name

AirLoopHVAC:ReturnPlenum,
    Topfloor_Return_Plenum,  !- Name
    Top_Plenum,              !- Zone Name
    Top_Plenum_Node,         !- Zone Node Name
    Top_Plenum_Outlet_Node,  !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    Zone_Top_S_Return_Air_Node,  !- Inlet 1 Node Name
    Zone_Top_E_Return_Air_Node,  !- Inlet 2 Node Name
    Zone_Top_N_Return_Air_Node,  !- Inlet 3 Node Name
    Zone_Top_W_Return_Air_Node,  !- Inlet 4 Node Name
    Core_Top_Return_Air_Node;!- Inlet 5 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
    VAV_Bot_Return_Air_Path, !- Name
    VAV_Bot_Zone_Equip_Outlet_Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    Groundfloor_Return_Plenum,  !- Component 1 Name
    AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
    VAV_Bot_Return_Air_Mixer;!- Component 2 Name

AirLoopHVAC:ReturnPath,
    VAV_Mid_Return_Air_Path, !- Name
    VAV_Mid_Zone_Equip_Outlet_Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    Midfloor_Return_Plenum,  !- Component 1 Name
    AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
    VAV_Mid_Return_Air_Mixer;!- Component 2 Name

AirLoopHVAC:ReturnPath,
    VAV_Top_Return_Air_Path, !- Name
    VAV_Top_Zone_Equip_Outlet_Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    Topfloor_Return_Plenum,  !- Component 1 Name
    AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
    VAV_Top_Return_Air_Mixer;!- Component 2 Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
    ChW_Supply_Inlet_Branch, !- Name
    ,                        !- Pressure Drop Curve Name
    HeaderedPumps:VariableSpeed,  !- Component 1 Object Type
    ChW_Pump,                !- Component 1 Name
    ChW_Supply_Inlet_Node,   !- Component 1 Inlet Node Name
    ChW_Pump_Outlet_Node;    !- Component 1 Outlet Node Name

Branch,
    ChW_Supply_Equipment_Branch_1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:ReformulatedEIR,  !- Component 1 Object Type
    SG_Chiller_1,            !- Component 1 Name
    ChW_Chiller_1_Inlet_Node,!- Component 1 Inlet Node Name
    ChW_Chiller_1_Outlet_Node;  !- Component 1 Outlet Node Name

Branch,
    ChW_Demand_Equipment_Bypass_Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    ChW_Demand_Equipment_Bypass_Pipe,  !- Component 1 Name
    ChW_Demand_Equip_Bypass_Inlet_Node,  !- Component 1 Inlet Node Name
    ChW_Demand_Equip_Bypass_Outlet_Node;  !- Component 1 Outlet Node Name

Branch,
    ChW_Supply_Outlet_Branch,!- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    ChW_Supply_Outlet_Pipe,  !- Component 1 Name
    ChW_Supply_Mixer-ChW_Supply_Outlet_Pipe,  !- Component 1 Inlet Node Name
    ChW_Supply_Outlet_Node;  !- Component 1 Outlet Node Name

Branch,
    ChW_Demand_Inlet_Branch, !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    ChW_Demand_Pipe,         !- Component 1 Name
    ChW_Demand_Inlet_Node,   !- Component 1 Inlet Node Name
    ChW_Pump_Secondary-ChW_Demand_Mixer;  !- Component 1 Outlet Node Name

Branch,
    ChW_Demand_Load_Branch_1,!- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    VAV_Bot_Coil,            !- Component 1 Name
    VAV_Bot_Coil_W_Inlet_Node,  !- Component 1 Inlet Node Name
    VAV_Bot_Coil_W_Outlet_Node;  !- Component 1 Outlet Node Name

Branch,
    ChW_Demand_Load_Branch_2,!- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    VAV_Mid_Coil,            !- Component 1 Name
    VAV_Mid_Coil_W_Inlet_Node,  !- Component 1 Inlet Node Name
    VAV_Mid_Coil_W_Outlet_Node;  !- Component 1 Outlet Node Name

Branch,
    ChW_Demand_Load_Branch_3,!- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    VAV_Top_Coil,            !- Component 1 Name
    VAV_Top_Coil_W_Inlet_Node,  !- Component 1 Inlet Node Name
    VAV_Top_Coil_W_Outlet_Node;  !- Component 1 Outlet Node Name

Branch,
    ChW_Demand_Outlet_Branch,!- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    ChW_Demand_Outlet_Pipe,  !- Component 1 Name
    ChW_Demand_Mixer-ChW_Demand_Outlet_Pipe,  !- Component 1 Inlet Node Name
    ChW_Demand_Outlet_Node;  !- Component 1 Outlet Node Name

Branch,
    CndW_Supply_Inlet_Branch,!- Name
    ,                        !- Pressure Drop Curve Name
    HeaderedPumps:ConstantSpeed,  !- Component 1 Object Type
    CndW_Pump,               !- Component 1 Name
    CndW_Supply_Inlet_Node,  !- Component 1 Inlet Node Name
    CndW_Pump_Outlet_Node;   !- Component 1 Outlet Node Name

Branch,
    CndW_Supply_Equipment_Branch_1,  !- Name
    ,                        !- Pressure Drop Curve Name
    CoolingTower:SingleSpeed,!- Component 1 Object Type
    SGP_CoolTower_1,         !- Component 1 Name
    CndW_Tower_1_Inlet_Node, !- Component 1 Inlet Node Name
    CndW_Tower_1_Outlet_Node;!- Component 1 Outlet Node Name

Branch,
    CndW_Supply_Equipment_Branch_2,  !- Name
    ,                        !- Pressure Drop Curve Name
    CoolingTower:SingleSpeed,!- Component 1 Object Type
    SGP_CoolTower_2,         !- Component 1 Name
    CndW_Tower_2_Inlet_Node, !- Component 1 Inlet Node Name
    CndW_Tower_2_Outlet_Node;!- Component 1 Outlet Node Name

Branch,
    CndW_Supply_Equipment_Bypass_Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CndW_Supply_Equipment_Bypass_Pipe,  !- Component 1 Name
    CndW_Supply_Equip_Bypass_Inlet_Node,  !- Component 1 Inlet Node Name
    CndW_Supply_Equip_Bypass_Outlet_Node;  !- Component 1 Outlet Node Name

Branch,
    CndW_Supply_Outlet_Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CndW_Supply_Outlet_Pipe, !- Component 1 Name
    CndW_Supply_Mixer-CndW_Supply_Outlet_Pipe,  !- Component 1 Inlet Node Name
    CndW_Supply_Outlet_Node; !- Component 1 Outlet Node Name

Branch,
    CndW_Demand_Inlet_Branch,!- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CndW_Demand_Inlet_Pipe,  !- Component 1 Name
    CndW_Demand_Inlet_Node,  !- Component 1 Inlet Node Name
    CndW_Demand_Inlet_Pipe-CndW_Demand_Mixer;  !- Component 1 Outlet Node Name

Branch,
    CndW_Demand_Load_Branch_1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:ReformulatedEIR,  !- Component 1 Object Type
    SG_Chiller_1,            !- Component 1 Name
    CndW_Chiller_1_Inlet_Node,  !- Component 1 Inlet Node Name
    CndW_Chiller_1_Outlet_Node;  !- Component 1 Outlet Node Name

Branch,
    CndW_Demand_Bypass_Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CndW_Demand_Bypass_Pipe, !- Component 1 Name
    CndW_Demand_Bypass_Pipe_Inlet_Node,  !- Component 1 Inlet Node Name
    CndW_Demand_Bypass_Pipe_Outlet_Node;  !- Component 1 Outlet Node Name

Branch,
    CndW_Demand_Outlet_Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CndW_Demand_Outlet_Pipe, !- Component 1 Name
    CndW_Demand_Mixer-CndW_Demand_Outlet_Pipe,  !- Component 1 Inlet Node Name
    CndW_Demand_Outlet_Node; !- Component 1 Outlet Node Name

Branch,
    VAV_Bot_Air_Loop_Main_Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirsystem,  !- Component 1 Object Type
    VAV_Bot_OA,              !- Component 1 Name
    VAV_Bot_Supply_Equip_Inlet_Node,  !- Component 1 Inlet Node Name
    VAV_Bot_Coil_Air_Inlet_Node,  !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    VAV_Bot_Coil,            !- Component 2 Name
    VAV_Bot_Coil_Air_Inlet_Node,  !- Component 2 Inlet Node Name
    VAV_Bot_Coil_Fan_Air_Node,  !- Component 2 Outlet Node Name
    Fan:VariableVolume,      !- Component 3 Object Type
    VAV_Bot_Fan,             !- Component 3 Name
    VAV_Bot_Coil_Fan_Air_Node,  !- Component 3 Inlet Node Name
    VAV_Bot_Fan_Outlet;      !- Component 3 Outlet Node Name

Branch,
    VAV_Mid_Air_Loop_Main_Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirsystem,  !- Component 1 Object Type
    VAV_Mid_OA,              !- Component 1 Name
    VAV_Mid_Supply_Equip_Inlet_Node,  !- Component 1 Inlet Node Name
    VAV_Mid_Coil_Air_Inlet_Node,  !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    VAV_Mid_Coil,            !- Component 2 Name
    VAV_Mid_Coil_Air_Inlet_Node,  !- Component 2 Inlet Node Name
    VAV_Mid_Coil_Fan_Air_Node,  !- Component 2 Outlet Node Name
    Fan:VariableVolume,      !- Component 3 Object Type
    VAV_Mid_Fan,             !- Component 3 Name
    VAV_Mid_Coil_Fan_Air_Node,  !- Component 3 Inlet Node Name
    VAV_Mid_Fan_Outlet;      !- Component 3 Outlet Node Name

Branch,
    VAV_Top_Air_Loop_Main_Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirsystem,  !- Component 1 Object Type
    VAV_Top_OA,              !- Component 1 Name
    VAV_Top_Supply_Equip_Inlet_Node,  !- Component 1 Inlet Node Name
    VAV_Top_Coil_Air_Inlet_Node,  !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    VAV_Top_Coil,            !- Component 2 Name
    VAV_Top_Coil_Air_Inlet_Node,  !- Component 2 Inlet Node Name
    VAV_Top_Coil_Fan_Air_Node,  !- Component 2 Outlet Node Name
    Fan:VariableVolume,      !- Component 3 Object Type
    VAV_Top_Fan,             !- Component 3 Name
    VAV_Top_Coil_Fan_Air_Node,  !- Component 3 Inlet Node Name
    VAV_Top_Fan_Outlet;      !- Component 3 Outlet Node Name

Branch,
    ChW_Supply_Bypass_Branch,!- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    ChW_Supply_Bypass_Pipe,  !- Component 1 Name
    ChW_Supply_Bypass_Inlet, !- Component 1 Inlet Node Name
    ChW_Supply_Bypass_Outlet;!- Component 1 Outlet Node Name

Branch,
    Core_Bot_Radiant_Floor_Cooling_Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Core_Bot_Radiant_Floor,  !- Component 1 Name
    Core_Bot_Radiant_Floor_Cooling_Water_Inlet_Node,  !- Component 1 Inlet Node Name
    Core_Bot_Radiant_Floor_Cooling_Water_Outlet_Node;  !- Component 1 Outlet Node Name

Branch,
    Core_Mid_Radiant_Floor_Cooling_Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Core_Mid_Radiant_Floor,  !- Component 1 Name
    Core_Mid_Radiant_Floor_Cooling_Water_Inlet_Node,  !- Component 1 Inlet Node Name
    Core_Mid_Radiant_Floor_Cooling_Water_Outlet_Node;  !- Component 1 Outlet Node Name

Branch,
    Core_Top_Radiant_Floor_Cooling_Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Core_Top_Radiant_Floor,  !- Component 1 Name
    Core_Top_Radiant_Floor_Cooling_Water_Inlet_Node,  !- Component 1 Inlet Node Name
    Core_Top_Radiant_Floor_Cooling_Water_Outlet_Node;  !- Component 1 Outlet Node Name

Branch,
    Zone_Bot_N_Radiant_Floor_Cooling_Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone_Bot_N_Radiant_Floor,!- Component 1 Name
    Zone_Bot_N_Radiant_Floor_Cooling_Water_Inlet_Node,  !- Component 1 Inlet Node Name
    Zone_Bot_N_Radiant_Floor_Cooling_Water_Outlet_Node;  !- Component 1 Outlet Node Name

Branch,
    Zone_Bot_E_Radiant_Floor_Cooling_Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone_Bot_E_Radiant_Floor,!- Component 1 Name
    Zone_Bot_E_Radiant_Floor_Cooling_Water_Inlet_Node,  !- Component 1 Inlet Node Name
    Zone_Bot_E_Radiant_Floor_Cooling_Water_Outlet_Node;  !- Component 1 Outlet Node Name

Branch,
    Zone_Bot_S_Radiant_Floor_Cooling_Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone_Bot_S_Radiant_Floor,!- Component 1 Name
    Zone_Bot_S_Radiant_Floor_Cooling_Water_Inlet_Node,  !- Component 1 Inlet Node Name
    Zone_Bot_S_Radiant_Floor_Cooling_Water_Outlet_Node;  !- Component 1 Outlet Node Name

Branch,
    Zone_Bot_W_Radiant_Floor_Cooling_Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone_Bot_W_Radiant_Floor,!- Component 1 Name
    Zone_Bot_W_Radiant_Floor_Cooling_Water_Inlet_Node,  !- Component 1 Inlet Node Name
    Zone_Bot_W_Radiant_Floor_Cooling_Water_Outlet_Node;  !- Component 1 Outlet Node Name

Branch,
    Zone_Mid_N_Radiant_Floor_Cooling_Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone_Mid_N_Radiant_Floor,!- Component 1 Name
    Zone_Mid_N_Radiant_Floor_Cooling_Water_Inlet_Node,  !- Component 1 Inlet Node Name
    Zone_Mid_N_Radiant_Floor_Cooling_Water_Outlet_Node;  !- Component 1 Outlet Node Name

Branch,
    Zone_Mid_E_Radiant_Floor_Cooling_Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone_Mid_E_Radiant_Floor,!- Component 1 Name
    Zone_Mid_E_Radiant_Floor_Cooling_Water_Inlet_Node,  !- Component 1 Inlet Node Name
    Zone_Mid_E_Radiant_Floor_Cooling_Water_Outlet_Node;  !- Component 1 Outlet Node Name

Branch,
    Zone_Mid_S_Radiant_Floor_Cooling_Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone_Mid_S_Radiant_Floor,!- Component 1 Name
    Zone_Mid_S_Radiant_Floor_Cooling_Water_Inlet_Node,  !- Component 1 Inlet Node Name
    Zone_Mid_S_Radiant_Floor_Cooling_Water_Outlet_Node;  !- Component 1 Outlet Node Name

Branch,
    Zone_Mid_W_Radiant_Floor_Cooling_Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone_Mid_W_Radiant_Floor,!- Component 1 Name
    Zone_Mid_W_Radiant_Floor_Cooling_Water_Inlet_Node,  !- Component 1 Inlet Node Name
    Zone_Mid_W_Radiant_Floor_Cooling_Water_Outlet_Node;  !- Component 1 Outlet Node Name

Branch,
    Zone_Top_N_Radiant_Floor_Cooling_Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone_Top_N_Radiant_Floor,!- Component 1 Name
    Zone_Top_N_Radiant_Floor_Cooling_Water_Inlet_Node,  !- Component 1 Inlet Node Name
    Zone_Top_N_Radiant_Floor_Cooling_Water_Outlet_Node;  !- Component 1 Outlet Node Name

Branch,
    Zone_Top_E_Radiant_Floor_Cooling_Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone_Top_E_Radiant_Floor,!- Component 1 Name
    Zone_Top_E_Radiant_Floor_Cooling_Water_Inlet_Node,  !- Component 1 Inlet Node Name
    Zone_Top_E_Radiant_Floor_Cooling_Water_Outlet_Node;  !- Component 1 Outlet Node Name

Branch,
    Zone_Top_S_Radiant_Floor_Cooling_Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone_Top_S_Radiant_Floor,!- Component 1 Name
    Zone_Top_S_Radiant_Floor_Cooling_Water_Inlet_Node,  !- Component 1 Inlet Node Name
    Zone_Top_S_Radiant_Floor_Cooling_Water_Outlet_Node;  !- Component 1 Outlet Node Name

Branch,
    Zone_Top_W_Radiant_Floor_Cooling_Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone_Top_W_Radiant_Floor,!- Component 1 Name
    Zone_Top_W_Radiant_Floor_Cooling_Water_Inlet_Node,  !- Component 1 Inlet Node Name
    Zone_Top_W_Radiant_Floor_Cooling_Water_Outlet_Node;  !- Component 1 Outlet Node Name

Branch,
    Core_Bot_Radiant_Ceiling_Cooling_Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Core_Bot_Radiant_Ceiling,!- Component 1 Name
    Core_Bot_Radiant_Ceiling_Cooling_Water_Inlet_Node,  !- Component 1 Inlet Node Name
    Core_Bot_Radiant_Ceiling_Cooling_Water_Outlet_Node;  !- Component 1 Outlet Node Name

Branch,
    Core_Mid_Radiant_Ceiling_Cooling_Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Core_Mid_Radiant_Ceiling,!- Component 1 Name
    Core_Mid_Radiant_Ceiling_Cooling_Water_Inlet_Node,  !- Component 1 Inlet Node Name
    Core_Mid_Radiant_Ceiling_Cooling_Water_Outlet_Node;  !- Component 1 Outlet Node Name

Branch,
    Core_Top_Radiant_Ceiling_Cooling_Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Core_Top_Radiant_Ceiling,!- Component 1 Name
    Core_Top_Radiant_Ceiling_Cooling_Water_Inlet_Node,  !- Component 1 Inlet Node Name
    Core_Top_Radiant_Ceiling_Cooling_Water_Outlet_Node;  !- Component 1 Outlet Node Name

Branch,
    Zone_Bot_N_Radiant_Ceiling_Cooling_Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone_Bot_N_Radiant_Ceiling,  !- Component 1 Name
    Zone_Bot_N_Radiant_Ceiling_Cooling_Water_Inlet_Node,  !- Component 1 Inlet Node Name
    Zone_Bot_N_Radiant_Ceiling_Cooling_Water_Outlet_Node;  !- Component 1 Outlet Node Name

Branch,
    Zone_Bot_E_Radiant_Ceiling_Cooling_Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone_Bot_E_Radiant_Ceiling,  !- Component 1 Name
    Zone_Bot_E_Radiant_Ceiling_Cooling_Water_Inlet_Node,  !- Component 1 Inlet Node Name
    Zone_Bot_E_Radiant_Ceiling_Cooling_Water_Outlet_Node;  !- Component 1 Outlet Node Name

Branch,
    Zone_Bot_S_Radiant_Ceiling_Cooling_Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone_Bot_S_Radiant_Ceiling,  !- Component 1 Name
    Zone_Bot_S_Radiant_Ceiling_Cooling_Water_Inlet_Node,  !- Component 1 Inlet Node Name
    Zone_Bot_S_Radiant_Ceiling_Cooling_Water_Outlet_Node;  !- Component 1 Outlet Node Name

Branch,
    Zone_Bot_W_Radiant_Ceiling_Cooling_Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone_Bot_W_Radiant_Ceiling,  !- Component 1 Name
    Zone_Bot_W_Radiant_Ceiling_Cooling_Water_Inlet_Node,  !- Component 1 Inlet Node Name
    Zone_Bot_W_Radiant_Ceiling_Cooling_Water_Outlet_Node;  !- Component 1 Outlet Node Name

Branch,
    Zone_Mid_N_Radiant_Ceiling_Cooling_Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone_Mid_N_Radiant_Ceiling,  !- Component 1 Name
    Zone_Mid_N_Radiant_Ceiling_Cooling_Water_Inlet_Node,  !- Component 1 Inlet Node Name
    Zone_Mid_N_Radiant_Ceiling_Cooling_Water_Outlet_Node;  !- Component 1 Outlet Node Name

Branch,
    Zone_Mid_E_Radiant_Ceiling_Cooling_Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone_Mid_E_Radiant_Ceiling,  !- Component 1 Name
    Zone_Mid_E_Radiant_Ceiling_Cooling_Water_Inlet_Node,  !- Component 1 Inlet Node Name
    Zone_Mid_E_Radiant_Ceiling_Cooling_Water_Outlet_Node;  !- Component 1 Outlet Node Name

Branch,
    Zone_Mid_S_Radiant_Ceiling_Cooling_Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone_Mid_S_Radiant_Ceiling,  !- Component 1 Name
    Zone_Mid_S_Radiant_Ceiling_Cooling_Water_Inlet_Node,  !- Component 1 Inlet Node Name
    Zone_Mid_S_Radiant_Ceiling_Cooling_Water_Outlet_Node;  !- Component 1 Outlet Node Name

Branch,
    Zone_Mid_W_Radiant_Ceiling_Cooling_Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone_Mid_W_Radiant_Ceiling,  !- Component 1 Name
    Zone_Mid_W_Radiant_Ceiling_Cooling_Water_Inlet_Node,  !- Component 1 Inlet Node Name
    Zone_Mid_W_Radiant_Ceiling_Cooling_Water_Outlet_Node;  !- Component 1 Outlet Node Name

Branch,
    Zone_Top_N_Radiant_Ceiling_Cooling_Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone_Top_N_Radiant_Ceiling,  !- Component 1 Name
    Zone_Top_N_Radiant_Ceiling_Cooling_Water_Inlet_Node,  !- Component 1 Inlet Node Name
    Zone_Top_N_Radiant_Ceiling_Cooling_Water_Outlet_Node;  !- Component 1 Outlet Node Name

Branch,
    Zone_Top_E_Radiant_Ceiling_Cooling_Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone_Top_E_Radiant_Ceiling,  !- Component 1 Name
    Zone_Top_E_Radiant_Ceiling_Cooling_Water_Inlet_Node,  !- Component 1 Inlet Node Name
    Zone_Top_E_Radiant_Ceiling_Cooling_Water_Outlet_Node;  !- Component 1 Outlet Node Name

Branch,
    Zone_Top_S_Radiant_Ceiling_Cooling_Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone_Top_S_Radiant_Ceiling,  !- Component 1 Name
    Zone_Top_S_Radiant_Ceiling_Cooling_Water_Inlet_Node,  !- Component 1 Inlet Node Name
    Zone_Top_S_Radiant_Ceiling_Cooling_Water_Outlet_Node;  !- Component 1 Outlet Node Name

Branch,
    Zone_Top_W_Radiant_Ceiling_Cooling_Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone_Top_W_Radiant_Ceiling,  !- Component 1 Name
    Zone_Top_W_Radiant_Ceiling_Cooling_Water_Inlet_Node,  !- Component 1 Inlet Node Name
    Zone_Top_W_Radiant_Ceiling_Cooling_Water_Outlet_Node;  !- Component 1 Outlet Node Name

Branch,
    Core_Bot_Radiant_Floor_Heating_Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Core_Bot_Radiant_Floor,  !- Component 1 Name
    Core_Bot_Radiant_Floor_Heating_Water_Inlet_Node,  !- Component 1 Inlet Node Name
    Core_Bot_Radiant_Floor_Heating_Water_Outlet_Node;  !- Component 1 Outlet Node Name

Branch,
    Core_Mid_Radiant_Floor_Heating_Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Core_Mid_Radiant_Floor,  !- Component 1 Name
    Core_Mid_Radiant_Floor_Heating_Water_Inlet_Node,  !- Component 1 Inlet Node Name
    Core_Mid_Radiant_Floor_Heating_Water_Outlet_Node;  !- Component 1 Outlet Node Name

Branch,
    Core_Top_Radiant_Floor_Heating_Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Core_Top_Radiant_Floor,  !- Component 1 Name
    Core_Top_Radiant_Floor_Heating_Water_Inlet_Node,  !- Component 1 Inlet Node Name
    Core_Top_Radiant_Floor_Heating_Water_Outlet_Node;  !- Component 1 Outlet Node Name

Branch,
    Zone_Bot_N_Radiant_Floor_Heating_Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone_Bot_N_Radiant_Floor,!- Component 1 Name
    Zone_Bot_N_Radiant_Floor_Heating_Water_Inlet_Node,  !- Component 1 Inlet Node Name
    Zone_Bot_N_Radiant_Floor_Heating_Water_Outlet_Node;  !- Component 1 Outlet Node Name

Branch,
    Zone_Bot_E_Radiant_Floor_Heating_Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone_Bot_E_Radiant_Floor,!- Component 1 Name
    Zone_Bot_E_Radiant_Floor_Heating_Water_Inlet_Node,  !- Component 1 Inlet Node Name
    Zone_Bot_E_Radiant_Floor_Heating_Water_Outlet_Node;  !- Component 1 Outlet Node Name

Branch,
    Zone_Bot_S_Radiant_Floor_Heating_Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone_Bot_S_Radiant_Floor,!- Component 1 Name
    Zone_Bot_S_Radiant_Floor_Heating_Water_Inlet_Node,  !- Component 1 Inlet Node Name
    Zone_Bot_S_Radiant_Floor_Heating_Water_Outlet_Node;  !- Component 1 Outlet Node Name

Branch,
    Zone_Bot_W_Radiant_Floor_Heating_Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone_Bot_W_Radiant_Floor,!- Component 1 Name
    Zone_Bot_W_Radiant_Floor_Heating_Water_Inlet_Node,  !- Component 1 Inlet Node Name
    Zone_Bot_W_Radiant_Floor_Heating_Water_Outlet_Node;  !- Component 1 Outlet Node Name

Branch,
    Zone_Mid_N_Radiant_Floor_Heating_Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone_Mid_N_Radiant_Floor,!- Component 1 Name
    Zone_Mid_N_Radiant_Floor_Heating_Water_Inlet_Node,  !- Component 1 Inlet Node Name
    Zone_Mid_N_Radiant_Floor_Heating_Water_Outlet_Node;  !- Component 1 Outlet Node Name

Branch,
    Zone_Mid_E_Radiant_Floor_Heating_Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone_Mid_E_Radiant_Floor,!- Component 1 Name
    Zone_Mid_E_Radiant_Floor_Heating_Water_Inlet_Node,  !- Component 1 Inlet Node Name
    Zone_Mid_E_Radiant_Floor_Heating_Water_Outlet_Node;  !- Component 1 Outlet Node Name

Branch,
    Zone_Mid_S_Radiant_Floor_Heating_Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone_Mid_S_Radiant_Floor,!- Component 1 Name
    Zone_Mid_S_Radiant_Floor_Heating_Water_Inlet_Node,  !- Component 1 Inlet Node Name
    Zone_Mid_S_Radiant_Floor_Heating_Water_Outlet_Node;  !- Component 1 Outlet Node Name

Branch,
    Zone_Mid_W_Radiant_Floor_Heating_Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone_Mid_W_Radiant_Floor,!- Component 1 Name
    Zone_Mid_W_Radiant_Floor_Heating_Water_Inlet_Node,  !- Component 1 Inlet Node Name
    Zone_Mid_W_Radiant_Floor_Heating_Water_Outlet_Node;  !- Component 1 Outlet Node Name

Branch,
    Zone_Top_N_Radiant_Floor_Heating_Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone_Top_N_Radiant_Floor,!- Component 1 Name
    Zone_Top_N_Radiant_Floor_Heating_Water_Inlet_Node,  !- Component 1 Inlet Node Name
    Zone_Top_N_Radiant_Floor_Heating_Water_Outlet_Node;  !- Component 1 Outlet Node Name

Branch,
    Zone_Top_E_Radiant_Floor_Heating_Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone_Top_E_Radiant_Floor,!- Component 1 Name
    Zone_Top_E_Radiant_Floor_Heating_Water_Inlet_Node,  !- Component 1 Inlet Node Name
    Zone_Top_E_Radiant_Floor_Heating_Water_Outlet_Node;  !- Component 1 Outlet Node Name

Branch,
    Zone_Top_S_Radiant_Floor_Heating_Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone_Top_S_Radiant_Floor,!- Component 1 Name
    Zone_Top_S_Radiant_Floor_Heating_Water_Inlet_Node,  !- Component 1 Inlet Node Name
    Zone_Top_S_Radiant_Floor_Heating_Water_Outlet_Node;  !- Component 1 Outlet Node Name

Branch,
    Zone_Top_W_Radiant_Floor_Heating_Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone_Top_W_Radiant_Floor,!- Component 1 Name
    Zone_Top_W_Radiant_Floor_Heating_Water_Inlet_Node,  !- Component 1 Inlet Node Name
    Zone_Top_W_Radiant_Floor_Heating_Water_Outlet_Node;  !- Component 1 Outlet Node Name

Branch,
    Core_Bot_Radiant_Ceiling_Heating_Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Core_Bot_Radiant_Ceiling,!- Component 1 Name
    Core_Bot_Radiant_Ceiling_Heating_Water_Inlet_Node,  !- Component 1 Inlet Node Name
    Core_Bot_Radiant_Ceiling_Heating_Water_Outlet_Node;  !- Component 1 Outlet Node Name

Branch,
    Core_Mid_Radiant_Ceiling_Heating_Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Core_Mid_Radiant_Ceiling,!- Component 1 Name
    Core_Mid_Radiant_Ceiling_Heating_Water_Inlet_Node,  !- Component 1 Inlet Node Name
    Core_Mid_Radiant_Ceiling_Heating_Water_Outlet_Node;  !- Component 1 Outlet Node Name

Branch,
    Core_Top_Radiant_Ceiling_Heating_Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Core_Top_Radiant_Ceiling,!- Component 1 Name
    Core_Top_Radiant_Ceiling_Heating_Water_Inlet_Node,  !- Component 1 Inlet Node Name
    Core_Top_Radiant_Ceiling_Heating_Water_Outlet_Node;  !- Component 1 Outlet Node Name

Branch,
    Zone_Bot_N_Radiant_Ceiling_Heating_Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone_Bot_N_Radiant_Ceiling,  !- Component 1 Name
    Zone_Bot_N_Radiant_Ceiling_Heating_Water_Inlet_Node,  !- Component 1 Inlet Node Name
    Zone_Bot_N_Radiant_Ceiling_Heating_Water_Outlet_Node;  !- Component 1 Outlet Node Name

Branch,
    Zone_Bot_E_Radiant_Ceiling_Heating_Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone_Bot_E_Radiant_Ceiling,  !- Component 1 Name
    Zone_Bot_E_Radiant_Ceiling_Heating_Water_Inlet_Node,  !- Component 1 Inlet Node Name
    Zone_Bot_E_Radiant_Ceiling_Heating_Water_Outlet_Node;  !- Component 1 Outlet Node Name

Branch,
    Zone_Bot_S_Radiant_Ceiling_Heating_Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone_Bot_S_Radiant_Ceiling,  !- Component 1 Name
    Zone_Bot_S_Radiant_Ceiling_Heating_Water_Inlet_Node,  !- Component 1 Inlet Node Name
    Zone_Bot_S_Radiant_Ceiling_Heating_Water_Outlet_Node;  !- Component 1 Outlet Node Name

Branch,
    Zone_Bot_W_Radiant_Ceiling_Heating_Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone_Bot_W_Radiant_Ceiling,  !- Component 1 Name
    Zone_Bot_W_Radiant_Ceiling_Heating_Water_Inlet_Node,  !- Component 1 Inlet Node Name
    Zone_Bot_W_Radiant_Ceiling_Heating_Water_Outlet_Node;  !- Component 1 Outlet Node Name

Branch,
    Zone_Mid_N_Radiant_Ceiling_Heating_Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone_Mid_N_Radiant_Ceiling,  !- Component 1 Name
    Zone_Mid_N_Radiant_Ceiling_Heating_Water_Inlet_Node,  !- Component 1 Inlet Node Name
    Zone_Mid_N_Radiant_Ceiling_Heating_Water_Outlet_Node;  !- Component 1 Outlet Node Name

Branch,
    Zone_Mid_E_Radiant_Ceiling_Heating_Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone_Mid_E_Radiant_Ceiling,  !- Component 1 Name
    Zone_Mid_E_Radiant_Ceiling_Heating_Water_Inlet_Node,  !- Component 1 Inlet Node Name
    Zone_Mid_E_Radiant_Ceiling_Heating_Water_Outlet_Node;  !- Component 1 Outlet Node Name

Branch,
    Zone_Mid_S_Radiant_Ceiling_Heating_Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone_Mid_S_Radiant_Ceiling,  !- Component 1 Name
    Zone_Mid_S_Radiant_Ceiling_Heating_Water_Inlet_Node,  !- Component 1 Inlet Node Name
    Zone_Mid_S_Radiant_Ceiling_Heating_Water_Outlet_Node;  !- Component 1 Outlet Node Name

Branch,
    Zone_Mid_W_Radiant_Ceiling_Heating_Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone_Mid_W_Radiant_Ceiling,  !- Component 1 Name
    Zone_Mid_W_Radiant_Ceiling_Heating_Water_Inlet_Node,  !- Component 1 Inlet Node Name
    Zone_Mid_W_Radiant_Ceiling_Heating_Water_Outlet_Node;  !- Component 1 Outlet Node Name

Branch,
    Zone_Top_N_Radiant_Ceiling_Heating_Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone_Top_N_Radiant_Ceiling,  !- Component 1 Name
    Zone_Top_N_Radiant_Ceiling_Heating_Water_Inlet_Node,  !- Component 1 Inlet Node Name
    Zone_Top_N_Radiant_Ceiling_Heating_Water_Outlet_Node;  !- Component 1 Outlet Node Name

Branch,
    Zone_Top_E_Radiant_Ceiling_Heating_Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone_Top_E_Radiant_Ceiling,  !- Component 1 Name
    Zone_Top_E_Radiant_Ceiling_Heating_Water_Inlet_Node,  !- Component 1 Inlet Node Name
    Zone_Top_E_Radiant_Ceiling_Heating_Water_Outlet_Node;  !- Component 1 Outlet Node Name

Branch,
    Zone_Top_S_Radiant_Ceiling_Heating_Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone_Top_S_Radiant_Ceiling,  !- Component 1 Name
    Zone_Top_S_Radiant_Ceiling_Heating_Water_Inlet_Node,  !- Component 1 Inlet Node Name
    Zone_Top_S_Radiant_Ceiling_Heating_Water_Outlet_Node;  !- Component 1 Outlet Node Name

Branch,
    Zone_Top_W_Radiant_Ceiling_Heating_Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    Zone_Top_W_Radiant_Ceiling,  !- Component 1 Name
    Zone_Top_W_Radiant_Ceiling_Heating_Water_Inlet_Node,  !- Component 1 Inlet Node Name
    Zone_Top_W_Radiant_Ceiling_Heating_Water_Outlet_Node;  !- Component 1 Outlet Node Name

Branch,
    RadCooling_Demand_Inlet_Pipe_Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    RadCooling_Demand_Inlet_Pipe,  !- Component 1 Name
    RadCooling_Demand_Inlet_Pipe_Inlet_Node,  !- Component 1 Inlet Node Name
    RadCooling_Demand_Inlet_Pipe_Outlet_Node;  !- Component 1 Outlet Node Name

Branch,
    RadCooling_Demand_Bypass_Pipe_Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    RadCooling_Demand_Bypass_Pipe,  !- Component 1 Name
    RadCooling_Demand_Bypass_Pipe_Inlet_Node,  !- Component 1 Inlet Node Name
    RadCooling_Demand_Bypass_Pipe_Outlet_Node;  !- Component 1 Outlet Node Name

Branch,
    RadCooling_Demand_Outlet_Pipe_Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    RadCooling_Demand_Outlet_Pipe,  !- Component 1 Name
    RadCooling_Demand_Outlet_Pipe_Inlet_Node,  !- Component 1 Inlet Node Name
    RadCooling_Demand_Outlet_Pipe_Outlet_Node;  !- Component 1 Outlet Node Name

Branch,
    RadCooling_Supply_Bypass_Pipe_Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    RadCooling_Supply_Bypass_Pipe,  !- Component 1 Name
    RadCooling_Supply_Bypass_Pipe_Inlet_Node,  !- Component 1 Inlet Node Name
    RadCooling_Supply_Bypass_Pipe_Outlet_Node;  !- Component 1 Outlet Node Name

Branch,
    RadCooling_Supply_Outlet_Pipe_Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    RadCooling_Supply_Outlet_Pipe,  !- Component 1 Name
    RadCooling_Supply_Outlet_Pipe_Inlet_Node,  !- Component 1 Inlet Node Name
    RadCooling_Supply_Outlet_Pipe_Outlet_Node;  !- Component 1 Outlet Node Name

Branch,
    Radiant_Cooling_Pump_Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    HeaderedPumps:VariableSpeed,  !- Component 1 Object Type
    Radiant_Cooling_Pump,    !- Component 1 Name
    Radiant_Cooling_Supply_Inlet_Node,  !- Component 1 Inlet Node Name
    Radiant_Cooling_Pump_Outlet_Node;  !- Component 1 Outlet Node Name

Branch,
    Radiant_Chiller_Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:ConstantCOP,     !- Component 1 Object Type
    Radiant_Chiller,         !- Component 1 Name
    Radiant_Cooling_Tower_Inlet_Node,  !- Component 1 Inlet Node Name
    Radiant_Cooling_Tower_Outlet_Node;  !- Component 1 Outlet Node Name

Branch,
    HW_Demand_Inlet_Pipe_Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HW_Demand_Inlet_Pipe,    !- Component 1 Name
    HW_Demand_Inlet_Pipe_Inlet_Node,  !- Component 1 Inlet Node Name
    HW_Demand_Inlet_Pipe_Outlet_Node;  !- Component 1 Outlet Node Name

Branch,
    HW_Demand_Bypass_Pipe_Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HW_Demand_Bypass_Pipe,   !- Component 1 Name
    HW_Demand_Bypass_Pipe_Inlet_Node,  !- Component 1 Inlet Node Name
    HW_Demand_Bypass_Pipe_Outlet_Node;  !- Component 1 Outlet Node Name

Branch,
    HW_Demand_Outlet_Pipe_Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HW_Demand_Outlet_Pipe,   !- Component 1 Name
    HW_Demand_Outlet_Pipe_Inlet_Node,  !- Component 1 Inlet Node Name
    HW_Demand_Outlet_Pipe_Outlet_Node;  !- Component 1 Outlet Node Name

Branch,
    HW_Supply_Bypass_Pipe_Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HW_Supply_Bypass_Pipe,   !- Component 1 Name
    HW_Supply_Bypass_Pipe_Inlet_Node,  !- Component 1 Inlet Node Name
    HW_Supply_Bypass_Pipe_Outlet_Node;  !- Component 1 Outlet Node Name

Branch,
    HW_Supply_Outlet_Pipe_Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HW_Supply_Outlet_Pipe,   !- Component 1 Name
    HW_Supply_Outlet_Pipe_Inlet_Node,  !- Component 1 Inlet Node Name
    HW_Supply_Outlet_Pipe_Outlet_Node;  !- Component 1 Outlet Node Name

Branch,
    HW_Pump_Branch,          !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    HW_Pump,                 !- Component 1 Name
    HW_Supply_Inlet_Node,    !- Component 1 Inlet Node Name
    HW_Pump_Outlet_Node;     !- Component 1 Outlet Node Name

Branch,
    Purchased_Heating_Branch,!- Name
    ,                        !- Pressure Drop Curve Name
    DistrictHeating,         !- Component 1 Object Type
    Purchased_Heating,       !- Component 1 Name
    Purchased_Heating_Inlet_Node,  !- Component 1 Inlet Node Name
    Purchased_Heating_Outlet_Node;  !- Component 1 Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    VAV_Bot_Air_Loop_Branches,  !- Name
    VAV_Bot_Air_Loop_Main_Branch;  !- Branch 1 Name

BranchList,
    VAV_Mid_Air_Loop_Branches,  !- Name
    VAV_Mid_Air_Loop_Main_Branch;  !- Branch 1 Name

BranchList,
    VAV_Top_Air_Loop_Branches,  !- Name
    VAV_Top_Air_Loop_Main_Branch;  !- Branch 1 Name

BranchList,
    CndW_Supply_Branches,    !- Name
    CndW_Supply_Inlet_Branch,!- Branch 1 Name
    CndW_Supply_Equipment_Branch_1,  !- Branch 2 Name
    CndW_Supply_Equipment_Branch_2,  !- Branch 3 Name
    CndW_Supply_Equipment_Bypass_Branch,  !- Branch 4 Name
    CndW_Supply_Outlet_Branch;  !- Branch 5 Name

BranchList,
    CndW_Demand_Branches,    !- Name
    CndW_Demand_Inlet_Branch,!- Branch 1 Name
    CndW_Demand_Load_Branch_1,  !- Branch 2 Name
    CndW_Demand_Bypass_Branch,  !- Branch 3 Name
    CndW_Demand_Outlet_Branch;  !- Branch 4 Name

BranchList,
    ChW_Demand_Branches,     !- Name
    ChW_Demand_Inlet_Branch, !- Branch 1 Name
    ChW_Demand_Load_Branch_1,!- Branch 2 Name
    ChW_Demand_Load_Branch_2,!- Branch 3 Name
    ChW_Demand_Load_Branch_3,!- Branch 4 Name
    ChW_Demand_Equipment_Bypass_Branch,  !- Branch 5 Name
    ChW_Demand_Outlet_Branch;!- Branch 6 Name

BranchList,
    ChW_Supply_Branches,     !- Name
    ChW_Supply_Inlet_Branch, !- Branch 1 Name
    ChW_Supply_Equipment_Branch_1,  !- Branch 2 Name
    ChW_Supply_Bypass_Branch,!- Branch 3 Name
    ChW_Supply_Outlet_Branch;!- Branch 4 Name

BranchList,
    RadCooling_Demand_Branches,  !- Name
    RadCooling_Demand_Inlet_Pipe_Branch,  !- Branch 1 Name
    Core_Bot_Radiant_Floor_Cooling_Branch,  !- Branch 2 Name
    Core_Mid_Radiant_Floor_Cooling_Branch,  !- Branch 3 Name
    Core_Top_Radiant_Floor_Cooling_Branch,  !- Branch 4 Name
    Zone_Bot_N_Radiant_Floor_Cooling_Branch,  !- Branch 5 Name
    Zone_Bot_E_Radiant_Floor_Cooling_Branch,  !- Branch 6 Name
    Zone_Bot_S_Radiant_Floor_Cooling_Branch,  !- Branch 7 Name
    Zone_Bot_W_Radiant_Floor_Cooling_Branch,  !- Branch 8 Name
    Zone_Mid_N_Radiant_Floor_Cooling_Branch,  !- Branch 9 Name
    Zone_Mid_E_Radiant_Floor_Cooling_Branch,  !- Branch 10 Name
    Zone_Mid_S_Radiant_Floor_Cooling_Branch,  !- Branch 11 Name
    Zone_Mid_W_Radiant_Floor_Cooling_Branch,  !- Branch 12 Name
    Zone_Top_N_Radiant_Floor_Cooling_Branch,  !- Branch 13 Name
    Zone_Top_E_Radiant_Floor_Cooling_Branch,  !- Branch 14 Name
    Zone_Top_S_Radiant_Floor_Cooling_Branch,  !- Branch 15 Name
    Zone_Top_W_Radiant_Floor_Cooling_Branch,  !- Branch 16 Name
    Core_Bot_Radiant_Ceiling_Cooling_Branch,  !- Branch 17 Name
    Core_Mid_Radiant_Ceiling_Cooling_Branch,  !- Branch 18 Name
    Core_Top_Radiant_Ceiling_Cooling_Branch,  !- Branch 19 Name
    Zone_Bot_N_Radiant_Ceiling_Cooling_Branch,  !- Branch 20 Name
    Zone_Bot_E_Radiant_Ceiling_Cooling_Branch,  !- Branch 21 Name
    Zone_Bot_S_Radiant_Ceiling_Cooling_Branch,  !- Branch 22 Name
    Zone_Bot_W_Radiant_Ceiling_Cooling_Branch,  !- Branch 23 Name
    Zone_Mid_N_Radiant_Ceiling_Cooling_Branch,  !- Branch 24 Name
    Zone_Mid_E_Radiant_Ceiling_Cooling_Branch,  !- Branch 25 Name
    Zone_Mid_S_Radiant_Ceiling_Cooling_Branch,  !- Branch 26 Name
    Zone_Mid_W_Radiant_Ceiling_Cooling_Branch,  !- Branch 27 Name
    Zone_Top_N_Radiant_Ceiling_Cooling_Branch,  !- Branch 28 Name
    Zone_Top_E_Radiant_Ceiling_Cooling_Branch,  !- Branch 29 Name
    Zone_Top_S_Radiant_Ceiling_Cooling_Branch,  !- Branch 30 Name
    Zone_Top_W_Radiant_Ceiling_Cooling_Branch,  !- Branch 31 Name
    RadCooling_Demand_Bypass_Pipe_Branch,  !- Branch 32 Name
    RadCooling_Demand_Outlet_Pipe_Branch;  !- Branch 33 Name

BranchList,
    RadCooling_Supply_Branches,  !- Name
    Radiant_Cooling_Pump_Branch,  !- Branch 1 Name
    Radiant_Chiller_Branch,  !- Branch 2 Name
    RadCooling_Supply_Bypass_Pipe_Branch,  !- Branch 3 Name
    RadCooling_Supply_Outlet_Pipe_Branch;  !- Branch 4 Name

BranchList,
    HW_Demand_Branches,      !- Name
    HW_Demand_Inlet_Pipe_Branch,  !- Branch 1 Name
    Core_Bot_Radiant_Floor_Heating_Branch,  !- Branch 2 Name
    Core_Mid_Radiant_Floor_Heating_Branch,  !- Branch 3 Name
    Core_Top_Radiant_Floor_Heating_Branch,  !- Branch 4 Name
    Zone_Bot_N_Radiant_Floor_Heating_Branch,  !- Branch 5 Name
    Zone_Bot_E_Radiant_Floor_Heating_Branch,  !- Branch 6 Name
    Zone_Bot_S_Radiant_Floor_Heating_Branch,  !- Branch 7 Name
    Zone_Bot_W_Radiant_Floor_Heating_Branch,  !- Branch 8 Name
    Zone_Mid_N_Radiant_Floor_Heating_Branch,  !- Branch 9 Name
    Zone_Mid_E_Radiant_Floor_Heating_Branch,  !- Branch 10 Name
    Zone_Mid_S_Radiant_Floor_Heating_Branch,  !- Branch 11 Name
    Zone_Mid_W_Radiant_Floor_Heating_Branch,  !- Branch 12 Name
    Zone_Top_N_Radiant_Floor_Heating_Branch,  !- Branch 13 Name
    Zone_Top_E_Radiant_Floor_Heating_Branch,  !- Branch 14 Name
    Zone_Top_S_Radiant_Floor_Heating_Branch,  !- Branch 15 Name
    Zone_Top_W_Radiant_Floor_Heating_Branch,  !- Branch 16 Name
    Core_Bot_Radiant_Ceiling_Heating_Branch,  !- Branch 17 Name
    Core_Mid_Radiant_Ceiling_Heating_Branch,  !- Branch 18 Name
    Core_Top_Radiant_Ceiling_Heating_Branch,  !- Branch 19 Name
    Zone_Bot_N_Radiant_Ceiling_Heating_Branch,  !- Branch 20 Name
    Zone_Bot_E_Radiant_Ceiling_Heating_Branch,  !- Branch 21 Name
    Zone_Bot_S_Radiant_Ceiling_Heating_Branch,  !- Branch 22 Name
    Zone_Bot_W_Radiant_Ceiling_Heating_Branch,  !- Branch 23 Name
    Zone_Mid_N_Radiant_Ceiling_Heating_Branch,  !- Branch 24 Name
    Zone_Mid_E_Radiant_Ceiling_Heating_Branch,  !- Branch 25 Name
    Zone_Mid_S_Radiant_Ceiling_Heating_Branch,  !- Branch 26 Name
    Zone_Mid_W_Radiant_Ceiling_Heating_Branch,  !- Branch 27 Name
    Zone_Top_N_Radiant_Ceiling_Heating_Branch,  !- Branch 28 Name
    Zone_Top_E_Radiant_Ceiling_Heating_Branch,  !- Branch 29 Name
    Zone_Top_S_Radiant_Ceiling_Heating_Branch,  !- Branch 30 Name
    Zone_Top_W_Radiant_Ceiling_Heating_Branch,  !- Branch 31 Name
    HW_Demand_Bypass_Pipe_Branch,  !- Branch 32 Name
    HW_Demand_Outlet_Pipe_Branch;  !- Branch 33 Name

BranchList,
    HW_Supply_Branches,      !- Name
    HW_Pump_Branch,          !- Branch 1 Name
    Purchased_Heating_Branch,!- Branch 2 Name
    HW_Supply_Bypass_Pipe_Branch,  !- Branch 3 Name
    HW_Supply_Outlet_Pipe_Branch;  !- Branch 4 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

Connector:Splitter,
    CndW_Supply_Splitter,    !- Name
    CndW_Supply_Inlet_Branch,!- Inlet Branch Name
    CndW_Supply_Equipment_Branch_1,  !- Outlet Branch 1 Name
    CndW_Supply_Equipment_Branch_2,  !- Outlet Branch 2 Name
    CndW_Supply_Equipment_Bypass_Branch;  !- Outlet Branch 3 Name

Connector:Splitter,
    CndW_Demand_Splitter,    !- Name
    CndW_Demand_Inlet_Branch,!- Inlet Branch Name
    CndW_Demand_Load_Branch_1,  !- Outlet Branch 1 Name
    CndW_Demand_Bypass_Branch;  !- Outlet Branch 2 Name

Connector:Splitter,
    ChW_Demand_Splitter,     !- Name
    ChW_Demand_Inlet_Branch, !- Inlet Branch Name
    ChW_Demand_Load_Branch_1,!- Outlet Branch 1 Name
    ChW_Demand_Load_Branch_2,!- Outlet Branch 2 Name
    ChW_Demand_Load_Branch_3,!- Outlet Branch 3 Name
    ChW_Demand_Equipment_Bypass_Branch;  !- Outlet Branch 4 Name

Connector:Splitter,
    ChW_Supply_Splitter,     !- Name
    ChW_Supply_Inlet_Branch, !- Inlet Branch Name
    ChW_Supply_Equipment_Branch_1,  !- Outlet Branch 1 Name
    ChW_Supply_Bypass_Branch;!- Outlet Branch 2 Name

Connector:Splitter,
    RadCooling_Demand_Splitter,  !- Name
    RadCooling_Demand_Inlet_Pipe_Branch,  !- Inlet Branch Name
    Core_Bot_Radiant_Floor_Cooling_Branch,  !- Outlet Branch 1 Name
    Core_Mid_Radiant_Floor_Cooling_Branch,  !- Outlet Branch 2 Name
    Core_Top_Radiant_Floor_Cooling_Branch,  !- Outlet Branch 3 Name
    Zone_Bot_N_Radiant_Floor_Cooling_Branch,  !- Outlet Branch 4 Name
    Zone_Bot_E_Radiant_Floor_Cooling_Branch,  !- Outlet Branch 5 Name
    Zone_Bot_S_Radiant_Floor_Cooling_Branch,  !- Outlet Branch 6 Name
    Zone_Bot_W_Radiant_Floor_Cooling_Branch,  !- Outlet Branch 7 Name
    Zone_Mid_N_Radiant_Floor_Cooling_Branch,  !- Outlet Branch 8 Name
    Zone_Mid_E_Radiant_Floor_Cooling_Branch,  !- Outlet Branch 9 Name
    Zone_Mid_S_Radiant_Floor_Cooling_Branch,  !- Outlet Branch 10 Name
    Zone_Mid_W_Radiant_Floor_Cooling_Branch,  !- Outlet Branch 11 Name
    Zone_Top_N_Radiant_Floor_Cooling_Branch,  !- Outlet Branch 12 Name
    Zone_Top_E_Radiant_Floor_Cooling_Branch,  !- Outlet Branch 13 Name
    Zone_Top_S_Radiant_Floor_Cooling_Branch,  !- Outlet Branch 14 Name
    Zone_Top_W_Radiant_Floor_Cooling_Branch,  !- Outlet Branch 15 Name
    Core_Bot_Radiant_Ceiling_Cooling_Branch,  !- Outlet Branch 16 Name
    Core_Mid_Radiant_Ceiling_Cooling_Branch,  !- Outlet Branch 17 Name
    Core_Top_Radiant_Ceiling_Cooling_Branch,  !- Outlet Branch 18 Name
    Zone_Bot_N_Radiant_Ceiling_Cooling_Branch,  !- Outlet Branch 19 Name
    Zone_Bot_E_Radiant_Ceiling_Cooling_Branch,  !- Outlet Branch 20 Name
    Zone_Bot_S_Radiant_Ceiling_Cooling_Branch,  !- Outlet Branch 21 Name
    Zone_Bot_W_Radiant_Ceiling_Cooling_Branch,  !- Outlet Branch 22 Name
    Zone_Mid_N_Radiant_Ceiling_Cooling_Branch,  !- Outlet Branch 23 Name
    Zone_Mid_E_Radiant_Ceiling_Cooling_Branch,  !- Outlet Branch 24 Name
    Zone_Mid_S_Radiant_Ceiling_Cooling_Branch,  !- Outlet Branch 25 Name
    Zone_Mid_W_Radiant_Ceiling_Cooling_Branch,  !- Outlet Branch 26 Name
    Zone_Top_N_Radiant_Ceiling_Cooling_Branch,  !- Outlet Branch 27 Name
    Zone_Top_E_Radiant_Ceiling_Cooling_Branch,  !- Outlet Branch 28 Name
    Zone_Top_S_Radiant_Ceiling_Cooling_Branch,  !- Outlet Branch 29 Name
    Zone_Top_W_Radiant_Ceiling_Cooling_Branch,  !- Outlet Branch 30 Name
    RadCooling_Demand_Bypass_Pipe_Branch;  !- Outlet Branch 31 Name

Connector:Splitter,
    RadCooling_Supply_Splitter,  !- Name
    Radiant_Cooling_Pump_Branch,  !- Inlet Branch Name
    Radiant_Chiller_Branch,  !- Outlet Branch 1 Name
    RadCooling_Supply_Bypass_Pipe_Branch;  !- Outlet Branch 2 Name

Connector:Splitter,
    HW_Demand_Splitter,      !- Name
    HW_Demand_Inlet_Pipe_Branch,  !- Inlet Branch Name
    Core_Bot_Radiant_Floor_Heating_Branch,  !- Outlet Branch 1 Name
    Core_Mid_Radiant_Floor_Heating_Branch,  !- Outlet Branch 2 Name
    Core_Top_Radiant_Floor_Heating_Branch,  !- Outlet Branch 3 Name
    Zone_Bot_N_Radiant_Floor_Heating_Branch,  !- Outlet Branch 4 Name
    Zone_Bot_E_Radiant_Floor_Heating_Branch,  !- Outlet Branch 5 Name
    Zone_Bot_S_Radiant_Floor_Heating_Branch,  !- Outlet Branch 6 Name
    Zone_Bot_W_Radiant_Floor_Heating_Branch,  !- Outlet Branch 7 Name
    Zone_Mid_N_Radiant_Floor_Heating_Branch,  !- Outlet Branch 8 Name
    Zone_Mid_E_Radiant_Floor_Heating_Branch,  !- Outlet Branch 9 Name
    Zone_Mid_S_Radiant_Floor_Heating_Branch,  !- Outlet Branch 10 Name
    Zone_Mid_W_Radiant_Floor_Heating_Branch,  !- Outlet Branch 11 Name
    Zone_Top_N_Radiant_Floor_Heating_Branch,  !- Outlet Branch 12 Name
    Zone_Top_E_Radiant_Floor_Heating_Branch,  !- Outlet Branch 13 Name
    Zone_Top_S_Radiant_Floor_Heating_Branch,  !- Outlet Branch 14 Name
    Zone_Top_W_Radiant_Floor_Heating_Branch,  !- Outlet Branch 15 Name
    Core_Bot_Radiant_Ceiling_Heating_Branch,  !- Outlet Branch 16 Name
    Core_Mid_Radiant_Ceiling_Heating_Branch,  !- Outlet Branch 17 Name
    Core_Top_Radiant_Ceiling_Heating_Branch,  !- Outlet Branch 18 Name
    Zone_Bot_N_Radiant_Ceiling_Heating_Branch,  !- Outlet Branch 19 Name
    Zone_Bot_E_Radiant_Ceiling_Heating_Branch,  !- Outlet Branch 20 Name
    Zone_Bot_S_Radiant_Ceiling_Heating_Branch,  !- Outlet Branch 21 Name
    Zone_Bot_W_Radiant_Ceiling_Heating_Branch,  !- Outlet Branch 22 Name
    Zone_Mid_N_Radiant_Ceiling_Heating_Branch,  !- Outlet Branch 23 Name
    Zone_Mid_E_Radiant_Ceiling_Heating_Branch,  !- Outlet Branch 24 Name
    Zone_Mid_S_Radiant_Ceiling_Heating_Branch,  !- Outlet Branch 25 Name
    Zone_Mid_W_Radiant_Ceiling_Heating_Branch,  !- Outlet Branch 26 Name
    Zone_Top_N_Radiant_Ceiling_Heating_Branch,  !- Outlet Branch 27 Name
    Zone_Top_E_Radiant_Ceiling_Heating_Branch,  !- Outlet Branch 28 Name
    Zone_Top_S_Radiant_Ceiling_Heating_Branch,  !- Outlet Branch 29 Name
    Zone_Top_W_Radiant_Ceiling_Heating_Branch,  !- Outlet Branch 30 Name
    HW_Demand_Bypass_Pipe_Branch;  !- Outlet Branch 31 Name

Connector:Splitter,
    HW_Supply_Splitter,      !- Name
    HW_Pump_Branch,          !- Inlet Branch Name
    Purchased_Heating_Branch,!- Outlet Branch 1 Name
    HW_Supply_Bypass_Pipe_Branch;  !- Outlet Branch 2 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

Connector:Mixer,
    CndW_Supply_Mixer,       !- Name
    CndW_Supply_Outlet_Branch,  !- Outlet Branch Name
    CndW_Supply_Equipment_Branch_1,  !- Inlet Branch 1 Name
    CndW_Supply_Equipment_Branch_2,  !- Inlet Branch 2 Name
    CndW_Supply_Equipment_Bypass_Branch;  !- Inlet Branch 3 Name

Connector:Mixer,
    CndW_Demand_Mixer,       !- Name
    CndW_Demand_Outlet_Branch,  !- Outlet Branch Name
    CndW_Demand_Load_Branch_1,  !- Inlet Branch 1 Name
    CndW_Demand_Bypass_Branch;  !- Inlet Branch 2 Name

Connector:Mixer,
    ChW_Demand_Mixer,        !- Name
    ChW_Demand_Outlet_Branch,!- Outlet Branch Name
    ChW_Demand_Load_Branch_1,!- Inlet Branch 1 Name
    ChW_Demand_Load_Branch_2,!- Inlet Branch 2 Name
    ChW_Demand_Load_Branch_3,!- Inlet Branch 3 Name
    ChW_Demand_Equipment_Bypass_Branch;  !- Inlet Branch 4 Name

Connector:Mixer,
    ChW_Supply_Mixer,        !- Name
    ChW_Supply_Outlet_Branch,!- Outlet Branch Name
    ChW_Supply_Equipment_Branch_1,  !- Inlet Branch 1 Name
    ChW_Supply_Bypass_Branch;!- Inlet Branch 2 Name

Connector:Mixer,
    RadCooling_Demand_Mixer, !- Name
    RadCooling_Demand_Outlet_Pipe_Branch,  !- Outlet Branch Name
    Core_Bot_Radiant_Floor_Cooling_Branch,  !- Inlet Branch 1 Name
    Core_Mid_Radiant_Floor_Cooling_Branch,  !- Inlet Branch 2 Name
    Core_Top_Radiant_Floor_Cooling_Branch,  !- Inlet Branch 3 Name
    Zone_Bot_N_Radiant_Floor_Cooling_Branch,  !- Inlet Branch 4 Name
    Zone_Bot_E_Radiant_Floor_Cooling_Branch,  !- Inlet Branch 5 Name
    Zone_Bot_S_Radiant_Floor_Cooling_Branch,  !- Inlet Branch 6 Name
    Zone_Bot_W_Radiant_Floor_Cooling_Branch,  !- Inlet Branch 7 Name
    Zone_Mid_N_Radiant_Floor_Cooling_Branch,  !- Inlet Branch 8 Name
    Zone_Mid_E_Radiant_Floor_Cooling_Branch,  !- Inlet Branch 9 Name
    Zone_Mid_S_Radiant_Floor_Cooling_Branch,  !- Inlet Branch 10 Name
    Zone_Mid_W_Radiant_Floor_Cooling_Branch,  !- Inlet Branch 11 Name
    Zone_Top_N_Radiant_Floor_Cooling_Branch,  !- Inlet Branch 12 Name
    Zone_Top_E_Radiant_Floor_Cooling_Branch,  !- Inlet Branch 13 Name
    Zone_Top_S_Radiant_Floor_Cooling_Branch,  !- Inlet Branch 14 Name
    Zone_Top_W_Radiant_Floor_Cooling_Branch,  !- Inlet Branch 15 Name
    Core_Bot_Radiant_Ceiling_Cooling_Branch,  !- Inlet Branch 16 Name
    Core_Mid_Radiant_Ceiling_Cooling_Branch,  !- Inlet Branch 17 Name
    Core_Top_Radiant_Ceiling_Cooling_Branch,  !- Inlet Branch 18 Name
    Zone_Bot_N_Radiant_Ceiling_Cooling_Branch,  !- Inlet Branch 19 Name
    Zone_Bot_E_Radiant_Ceiling_Cooling_Branch,  !- Inlet Branch 20 Name
    Zone_Bot_S_Radiant_Ceiling_Cooling_Branch,  !- Inlet Branch 21 Name
    Zone_Bot_W_Radiant_Ceiling_Cooling_Branch,  !- Inlet Branch 22 Name
    Zone_Mid_N_Radiant_Ceiling_Cooling_Branch,  !- Inlet Branch 23 Name
    Zone_Mid_E_Radiant_Ceiling_Cooling_Branch,  !- Inlet Branch 24 Name
    Zone_Mid_S_Radiant_Ceiling_Cooling_Branch,  !- Inlet Branch 25 Name
    Zone_Mid_W_Radiant_Ceiling_Cooling_Branch,  !- Inlet Branch 26 Name
    Zone_Top_N_Radiant_Ceiling_Cooling_Branch,  !- Inlet Branch 27 Name
    Zone_Top_E_Radiant_Ceiling_Cooling_Branch,  !- Inlet Branch 28 Name
    Zone_Top_S_Radiant_Ceiling_Cooling_Branch,  !- Inlet Branch 29 Name
    Zone_Top_W_Radiant_Ceiling_Cooling_Branch,  !- Inlet Branch 30 Name
    RadCooling_Demand_Bypass_Pipe_Branch;  !- Inlet Branch 31 Name

Connector:Mixer,
    RadCooling_Supply_Mixer, !- Name
    RadCooling_Supply_Outlet_Pipe_Branch,  !- Outlet Branch Name
    Radiant_Chiller_Branch,  !- Inlet Branch 1 Name
    RadCooling_Supply_Bypass_Pipe_Branch;  !- Inlet Branch 2 Name

Connector:Mixer,
    HW_Demand_Mixer,         !- Name
    HW_Demand_Outlet_Pipe_Branch,  !- Outlet Branch Name
    Core_Bot_Radiant_Floor_Heating_Branch,  !- Inlet Branch 1 Name
    Core_Mid_Radiant_Floor_Heating_Branch,  !- Inlet Branch 2 Name
    Core_Top_Radiant_Floor_Heating_Branch,  !- Inlet Branch 3 Name
    Zone_Bot_N_Radiant_Floor_Heating_Branch,  !- Inlet Branch 4 Name
    Zone_Bot_E_Radiant_Floor_Heating_Branch,  !- Inlet Branch 5 Name
    Zone_Bot_S_Radiant_Floor_Heating_Branch,  !- Inlet Branch 6 Name
    Zone_Bot_W_Radiant_Floor_Heating_Branch,  !- Inlet Branch 7 Name
    Zone_Mid_N_Radiant_Floor_Heating_Branch,  !- Inlet Branch 8 Name
    Zone_Mid_E_Radiant_Floor_Heating_Branch,  !- Inlet Branch 9 Name
    Zone_Mid_S_Radiant_Floor_Heating_Branch,  !- Inlet Branch 10 Name
    Zone_Mid_W_Radiant_Floor_Heating_Branch,  !- Inlet Branch 11 Name
    Zone_Top_N_Radiant_Floor_Heating_Branch,  !- Inlet Branch 12 Name
    Zone_Top_E_Radiant_Floor_Heating_Branch,  !- Inlet Branch 13 Name
    Zone_Top_S_Radiant_Floor_Heating_Branch,  !- Inlet Branch 14 Name
    Zone_Top_W_Radiant_Floor_Heating_Branch,  !- Inlet Branch 15 Name
    Core_Bot_Radiant_Ceiling_Heating_Branch,  !- Inlet Branch 16 Name
    Core_Mid_Radiant_Ceiling_Heating_Branch,  !- Inlet Branch 17 Name
    Core_Top_Radiant_Ceiling_Heating_Branch,  !- Inlet Branch 18 Name
    Zone_Bot_N_Radiant_Ceiling_Heating_Branch,  !- Inlet Branch 19 Name
    Zone_Bot_E_Radiant_Ceiling_Heating_Branch,  !- Inlet Branch 20 Name
    Zone_Bot_S_Radiant_Ceiling_Heating_Branch,  !- Inlet Branch 21 Name
    Zone_Bot_W_Radiant_Ceiling_Heating_Branch,  !- Inlet Branch 22 Name
    Zone_Mid_N_Radiant_Ceiling_Heating_Branch,  !- Inlet Branch 23 Name
    Zone_Mid_E_Radiant_Ceiling_Heating_Branch,  !- Inlet Branch 24 Name
    Zone_Mid_S_Radiant_Ceiling_Heating_Branch,  !- Inlet Branch 25 Name
    Zone_Mid_W_Radiant_Ceiling_Heating_Branch,  !- Inlet Branch 26 Name
    Zone_Top_N_Radiant_Ceiling_Heating_Branch,  !- Inlet Branch 27 Name
    Zone_Top_E_Radiant_Ceiling_Heating_Branch,  !- Inlet Branch 28 Name
    Zone_Top_S_Radiant_Ceiling_Heating_Branch,  !- Inlet Branch 29 Name
    Zone_Top_W_Radiant_Ceiling_Heating_Branch,  !- Inlet Branch 30 Name
    HW_Demand_Bypass_Pipe_Branch;  !- Inlet Branch 31 Name

Connector:Mixer,
    HW_Supply_Mixer,         !- Name
    HW_Supply_Outlet_Pipe_Branch,  !- Outlet Branch Name
    Purchased_Heating_Branch,!- Inlet Branch 1 Name
    HW_Supply_Bypass_Pipe_Branch;  !- Inlet Branch 2 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

ConnectorList,
    ChW_Supply_Connectors,   !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    ChW_Supply_Splitter,     !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    ChW_Supply_Mixer;        !- Connector 2 Name

ConnectorList,
    ChW_Demand_Connectors,   !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    ChW_Demand_Splitter,     !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    ChW_Demand_Mixer;        !- Connector 2 Name

ConnectorList,
    CndW_Supply_Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CndW_Supply_Splitter,    !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CndW_Supply_Mixer;       !- Connector 2 Name

ConnectorList,
    CndW_Demand_Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CndW_Demand_Splitter,    !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CndW_Demand_Mixer;       !- Connector 2 Name

ConnectorList,
    RadCooling_Demand_Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    RadCooling_Demand_Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    RadCooling_Demand_Mixer; !- Connector 2 Name

ConnectorList,
    RadCooling_Supply_Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    RadCooling_Supply_Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    RadCooling_Supply_Mixer; !- Connector 2 Name

ConnectorList,
    HW_Demand_Connectors,    !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HW_Demand_Splitter,      !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HW_Demand_Mixer;         !- Connector 2 Name

ConnectorList,
    HW_Supply_Connectors,    !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HW_Supply_Splitter,      !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HW_Supply_Mixer;         !- Connector 2 Name


!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
    Core_Bot_Inlet_Nodes,    !- Name
    Core_Bot_VAV_Box_Outlet_Node;  !- Node 1 Name

NodeList,
    Core_Mid_Inlet_Nodes,    !- Name
    Core_Mid_VAV_Box_Outlet_Node;  !- Node 1 Name

NodeList,
    Core_Top_Inlet_Nodes,    !- Name
    Core_Top_VAV_Box_Outlet_Node;  !- Node 1 Name

NodeList,
    Zone_Bot_N_Inlet_Nodes,  !- Name
    Zone_Bot_N_VAV_Box_Outlet_Node;  !- Node 1 Name

NodeList,
    Zone_Bot_E_Inlet_Nodes,  !- Name
    Zone_Bot_E_VAV_Box_Outlet_Node;  !- Node 1 Name

NodeList,
    Zone_Bot_S_Inlet_Nodes,  !- Name
    Zone_Bot_S_VAV_Box_Outlet_Node;  !- Node 1 Name

NodeList,
    Zone_Bot_W_Inlet_Nodes,  !- Name
    Zone_Bot_W_VAV_Box_Outlet_Node;  !- Node 1 Name

NodeList,
    Zone_Mid_N_Inlet_Nodes,  !- Name
    Zone_Mid_N_VAV_Box_Outlet_Node;  !- Node 1 Name

NodeList,
    Zone_Mid_E_Inlet_Nodes,  !- Name
    Zone_Mid_E_VAV_Box_Outlet_Node;  !- Node 1 Name

NodeList,
    Zone_Mid_S_Inlet_Nodes,  !- Name
    Zone_Mid_S_VAV_Box_Outlet_Node;  !- Node 1 Name

NodeList,
    Zone_Mid_W_Inlet_Nodes,  !- Name
    Zone_Mid_W_VAV_Box_Outlet_Node;  !- Node 1 Name

NodeList,
    Zone_Top_N_Inlet_Nodes,  !- Name
    Zone_Top_N_VAV_Box_Outlet_Node;  !- Node 1 Name

NodeList,
    Zone_Top_E_Inlet_Nodes,  !- Name
    Zone_Top_E_VAV_Box_Outlet_Node;  !- Node 1 Name

NodeList,
    Zone_Top_S_Inlet_Nodes,  !- Name
    Zone_Top_S_VAV_Box_Outlet_Node;  !- Node 1 Name

NodeList,
    Zone_Top_W_Inlet_Nodes,  !- Name
    Zone_Top_W_VAV_Box_Outlet_Node;  !- Node 1 Name

NodeList,
    VAV_Bot_OAnode_List,     !- Name
    VAV_Bot_OAInlet_Node;    !- Node 1 Name

NodeList,
    VAV_Mid_OAnode_List,     !- Name
    VAV_Mid_OAInlet_Node;    !- Node 1 Name

NodeList,
    VAV_Top_OAnode_List,     !- Name
    VAV_Top_OAInlet_Node;    !- Node 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    Common_OSA_Inlet_Node,   !- Name
    -1;                      !- Height Above Ground {m}


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

OutdoorAir:NodeList,
    VAV_Bot_OAnode_List;     !- Node or NodeList Name 1

OutdoorAir:NodeList,
    VAV_Mid_OAnode_List;     !- Node or NodeList Name 1

OutdoorAir:NodeList,
    VAV_Top_OAnode_List;     !- Node or NodeList Name 1


!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

Pipe:Adiabatic,
    ChW_Demand_Equipment_Bypass_Pipe,  !- Name
    ChW_Demand_Equip_Bypass_Inlet_Node,  !- Inlet Node Name
    ChW_Demand_Equip_Bypass_Outlet_Node;  !- Outlet Node Name

Pipe:Adiabatic,
    ChW_Supply_Outlet_Pipe,  !- Name
    ChW_Supply_Mixer-ChW_Supply_Outlet_Pipe,  !- Inlet Node Name
    ChW_Supply_Outlet_Node;  !- Outlet Node Name

Pipe:Adiabatic,
    ChW_Demand_Outlet_Pipe,  !- Name
    ChW_Demand_Mixer-ChW_Demand_Outlet_Pipe,  !- Inlet Node Name
    ChW_Demand_Outlet_Node;  !- Outlet Node Name

Pipe:Adiabatic,
    CndW_Supply_Equipment_Bypass_Pipe,  !- Name
    CndW_Supply_Equip_Bypass_Inlet_Node,  !- Inlet Node Name
    CndW_Supply_Equip_Bypass_Outlet_Node;  !- Outlet Node Name

Pipe:Adiabatic,
    CndW_Supply_Outlet_Pipe, !- Name
    CndW_Supply_Mixer-CndW_Supply_Outlet_Pipe,  !- Inlet Node Name
    CndW_Supply_Outlet_Node; !- Outlet Node Name

Pipe:Adiabatic,
    CndW_Demand_Inlet_Pipe,  !- Name
    CndW_Demand_Inlet_Node,  !- Inlet Node Name
    CndW_Demand_Inlet_Pipe-CndW_Demand_Mixer;  !- Outlet Node Name

Pipe:Adiabatic,
    CndW_Demand_Bypass_Pipe, !- Name
    CndW_Demand_Bypass_Pipe_Inlet_Node,  !- Inlet Node Name
    CndW_Demand_Bypass_Pipe_Outlet_Node;  !- Outlet Node Name

Pipe:Adiabatic,
    CndW_Demand_Outlet_Pipe, !- Name
    CndW_Demand_Mixer-CndW_Demand_Outlet_Pipe,  !- Inlet Node Name
    CndW_Demand_Outlet_Node; !- Outlet Node Name

Pipe:Adiabatic,
    ChW_Demand_Pipe,         !- Name
    ChW_Demand_Inlet_Node,   !- Inlet Node Name
    ChW_Pump_Secondary-ChW_Demand_Mixer;  !- Outlet Node Name

Pipe:Adiabatic,
    ChW_Supply_Bypass_Pipe,  !- Name
    ChW_Supply_Bypass_Inlet, !- Inlet Node Name
    ChW_Supply_Bypass_Outlet;!- Outlet Node Name

Pipe:Adiabatic,
    RadCooling_Demand_Inlet_Pipe,  !- Name
    RadCooling_Demand_Inlet_Pipe_Inlet_Node,  !- Inlet Node Name
    RadCooling_Demand_Inlet_Pipe_Outlet_Node;  !- Outlet Node Name

Pipe:Adiabatic,
    RadCooling_Demand_Bypass_Pipe,  !- Name
    RadCooling_Demand_Bypass_Pipe_Inlet_Node,  !- Inlet Node Name
    RadCooling_Demand_Bypass_Pipe_Outlet_Node;  !- Outlet Node Name

Pipe:Adiabatic,
    RadCooling_Demand_Outlet_Pipe,  !- Name
    RadCooling_Demand_Outlet_Pipe_Inlet_Node,  !- Inlet Node Name
    RadCooling_Demand_Outlet_Pipe_Outlet_Node;  !- Outlet Node Name

Pipe:Adiabatic,
    RadCooling_Supply_Bypass_Pipe,  !- Name
    RadCooling_Supply_Bypass_Pipe_Inlet_Node,  !- Inlet Node Name
    RadCooling_Supply_Bypass_Pipe_Outlet_Node;  !- Outlet Node Name

Pipe:Adiabatic,
    RadCooling_Supply_Outlet_Pipe,  !- Name
    RadCooling_Supply_Outlet_Pipe_Inlet_Node,  !- Inlet Node Name
    RadCooling_Supply_Outlet_Pipe_Outlet_Node;  !- Outlet Node Name

Pipe:Adiabatic,
    HW_Demand_Inlet_Pipe,    !- Name
    HW_Demand_Inlet_Pipe_Inlet_Node,  !- Inlet Node Name
    HW_Demand_Inlet_Pipe_Outlet_Node;  !- Outlet Node Name

Pipe:Adiabatic,
    HW_Demand_Bypass_Pipe,   !- Name
    HW_Demand_Bypass_Pipe_Inlet_Node,  !- Inlet Node Name
    HW_Demand_Bypass_Pipe_Outlet_Node;  !- Outlet Node Name

Pipe:Adiabatic,
    HW_Demand_Outlet_Pipe,   !- Name
    HW_Demand_Outlet_Pipe_Inlet_Node,  !- Inlet Node Name
    HW_Demand_Outlet_Pipe_Outlet_Node;  !- Outlet Node Name

Pipe:Adiabatic,
    HW_Supply_Bypass_Pipe,   !- Name
    HW_Supply_Bypass_Pipe_Inlet_Node,  !- Inlet Node Name
    HW_Supply_Bypass_Pipe_Outlet_Node;  !- Outlet Node Name

Pipe:Adiabatic,
    HW_Supply_Outlet_Pipe,   !- Name
    HW_Supply_Outlet_Pipe_Inlet_Node,  !- Inlet Node Name
    HW_Supply_Outlet_Pipe_Outlet_Node;  !- Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========

Pump:VariableSpeed,
    HW_Pump,                 !- Name
    HW_Supply_Inlet_Node,    !- Inlet Node Name
    HW_Pump_Outlet_Node,     !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    2e+05,                   !- Design Pump Head {Pa}
    30000,                   !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type


!-   ===========  ALL OBJECTS IN CLASS: HEADEREDPUMPS:CONSTANTSPEED ===========

HeaderedPumps:ConstantSpeed,
    CndW_Pump,               !- Name
    CndW_Supply_Inlet_Node,  !- Inlet Node Name
    CndW_Pump_Outlet_Node,   !- Outlet Node Name
    0.165759890027,          !- Total Design Flow Rate {m3/s}
    2,                       !- Number of Pumps in Bank
    Sequential,              !- Flow Sequencing Control Scheme
    150000,                  !- Design Pump Head {Pa}
    34424.3,                 !- Design Power Consumption {W}
    0.926,                   !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;            !- Pump Control Type


!-   ===========  ALL OBJECTS IN CLASS: HEADEREDPUMPS:VARIABLESPEED ===========

HeaderedPumps:VariableSpeed,
    ChW_Pump,                !- Name
    ChW_Supply_Inlet_Node,   !- Inlet Node Name
    ChW_Pump_Outlet_Node,    !- Outlet Node Name
    0.12288,                 !- Total Design Flow Rate {m3/s}
    2,                       !- Number of Pumps in Bank
    Sequential,              !- Flow Sequencing Control Scheme
    2e+05,                   !- Design Pump Head {Pa}
    33806.54,                !- Design Power Consumption {W}
    0.932,                   !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0.0205,                  !- Coefficient 1 of the Part Load Performance Curve
    0.4101,                  !- Coefficient 2 of the Part Load Performance Curve
    0.5753,                  !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Minimum Flow Rate Fraction
    Intermittent;            !- Pump Control Type

HeaderedPumps:VariableSpeed,
    Radiant_Cooling_Pump,    !- Name
    Radiant_Cooling_Supply_Inlet_Node,  !- Inlet Node Name
    Radiant_Cooling_Pump_Outlet_Node,  !- Outlet Node Name
    0.12288,                 !- Total Design Flow Rate {m3/s}
    2,                       !- Number of Pumps in Bank
    Sequential,              !- Flow Sequencing Control Scheme
    2e+05,                   !- Design Pump Head {Pa}
    33806.54,                !- Design Power Consumption {W}
    0.932,                   !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0.0205,                  !- Coefficient 1 of the Part Load Performance Curve
    0.4101,                  !- Coefficient 2 of the Part Load Performance Curve
    0.5753,                  !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Minimum Flow Rate Fraction
    Intermittent;            !- Pump Control Type


!-   ===========  ALL OBJECTS IN CLASS: CHILLER:ELECTRIC:REFORMULATEDEIR ===========

! ReformEIRChiller Trane CVHF 2799kW/6.40COP/Vanes
! Manufacturer = Trane, Model Line = CVHF
! Reference Capacity = 2799 kW (796 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 4,160V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:ReformulatedEIR,
    SG_Chiller_1,            !- Name
    2287872.01,              !- Reference Capacity {W}
    6.286,                   !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    31.74,                   !- Reference Leaving Condenser Water Temperature {C}
    0.119575,                !- Reference Chilled Water Flow Rate {m3/s}
    0.141168,                !- Reference Condenser Water Flow Rate {m3/s}
    WC_Cent_2010_Pb_CapFT,   !- Cooling Capacity Function of Temperature Curve Name
    WC_Cent_2010_Pb_EIRFT,   !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    WC_Cent_Gt600_2010_Pa_EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.1,                     !- Minimum Part Load Ratio
    1,                       !- Maximum Part Load Ratio
    1,                       !- Optimum Part Load Ratio
    0.1,                     !- Minimum Unloading Ratio
    ChW_Chiller_1_Inlet_Node,!- Chilled Water Inlet Node Name
    ChW_Chiller_1_Outlet_Node,  !- Chilled Water Outlet Node Name
    CndW_Chiller_1_Inlet_Node,  !- Condenser Inlet Node Name
    CndW_Chiller_1_Outlet_Node,  !- Condenser Outlet Node Name
    1,                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2,                       !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0,                       !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                        !- Heat Recovery Inlet Node Name
    ,                        !- Heat Recovery Outlet Node Name
    1.15;                    !- Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: CHILLER:CONSTANTCOP ===========

Chiller:ConstantCOP,
    Radiant_Chiller,         !- Name
    Autosize,                !- Nominal Capacity {W}
    6.2,                     !- Nominal COP {W/W}
    Autosize,                !- Design Chilled Water Flow Rate {m3/s}
    Autosize,                !- Design Condenser Water Flow Rate {m3/s}
    Radiant_Cooling_Tower_Inlet_Node,  !- Chilled Water Inlet Node Name
    Radiant_Cooling_Tower_Outlet_Node,  !- Chilled Water Outlet Node Name
    ,                        !- Condenser Inlet Node Name
    ,                        !- Condenser Outlet Node Name
    AirCooled,               !- Condenser Type
    NotModulated,            !- Chiller Flow Mode
    1.15;                    !- Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: DISTRICTHEATING ===========

DistrictHeating,
    Purchased_Heating,       !- Name
    Purchased_Heating_Inlet_Node,  !- Hot Water Inlet Node Name
    Purchased_Heating_Outlet_Node,  !- Hot Water Outlet Node Name
    1e+06;                   !- Nominal Capacity {W}


!-   ===========  ALL OBJECTS IN CLASS: COOLINGTOWER:SINGLESPEED ===========

CoolingTower:SingleSpeed,
    SGP_CoolTower_1,         !- Name
    CndW_Tower_1_Inlet_Node, !- Water Inlet Node Name
    CndW_Tower_1_Outlet_Node,!- Water Outlet Node Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Fan Power {W}
    Autosize,                !- Design U-Factor Times Area Value {W/K}
    Autocalculate,           !- Free Convection Regime Air Flow Rate {m3/s}
    0.125,                   !- Free Convection Regime Air Flow Rate Sizing Factor
    Autocalculate,           !- Free Convection Regime U-Factor Times Area Value {W/K}
    0.1,                     !- Free Convection U-Factor Times Area Value Sizing Factor
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    1.25,                    !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
    ,                        !- Nominal Capacity {W}
    ,                        !- Free Convection Capacity {W}
    0.1,                     !- Free Convection Nominal Capacity Sizing Factor
    ,                        !- Design Inlet Air Dry-Bulb Temperature {C}
    ,                        !- Design Inlet Air Wet-Bulb Temperature {C}
    ,                        !- Design Approach Temperature {deltaC}
    ,                        !- Design Range Temperature {deltaC}
    0,                       !- Basin Heater Capacity {W/K}
    2,                       !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    ,                        !- Evaporation Loss Mode
    0.2,                     !- Evaporation Loss Factor {percent/K}
    0.008,                   !- Drift Loss Percent {percent}
    ,                        !- Blowdown Calculation Mode
    3,                       !- Blowdown Concentration Ratio
    ,                        !- Blowdown Makeup Water Usage Schedule Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Outdoor Air Inlet Node Name
    FanCycling,              !- Capacity Control
    3,                       !- Number of Cells
    MinimalCell,             !- Cell Control
    0.33,                    !- Cell Minimum  Water Flow Rate Fraction
    2.5,                     !- Cell Maximum Water Flow Rate Fraction
    0.575;                   !- Sizing Factor

CoolingTower:SingleSpeed,
    SGP_CoolTower_2,         !- Name
    CndW_Tower_2_Inlet_Node, !- Water Inlet Node Name
    CndW_Tower_2_Outlet_Node,!- Water Outlet Node Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Fan Power {W}
    Autosize,                !- Design U-Factor Times Area Value {W/K}
    Autocalculate,           !- Free Convection Regime Air Flow Rate {m3/s}
    0.125,                   !- Free Convection Regime Air Flow Rate Sizing Factor
    Autocalculate,           !- Free Convection Regime U-Factor Times Area Value {W/K}
    0.1,                     !- Free Convection U-Factor Times Area Value Sizing Factor
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    1.25,                    !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
    ,                        !- Nominal Capacity {W}
    ,                        !- Free Convection Capacity {W}
    0.1,                     !- Free Convection Nominal Capacity Sizing Factor
    ,                        !- Design Inlet Air Dry-Bulb Temperature {C}
    ,                        !- Design Inlet Air Wet-Bulb Temperature {C}
    ,                        !- Design Approach Temperature {deltaC}
    ,                        !- Design Range Temperature {deltaC}
    0,                       !- Basin Heater Capacity {W/K}
    2,                       !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    ,                        !- Evaporation Loss Mode
    0.2,                     !- Evaporation Loss Factor {percent/K}
    0.008,                   !- Drift Loss Percent {percent}
    ,                        !- Blowdown Calculation Mode
    3,                       !- Blowdown Concentration Ratio
    ,                        !- Blowdown Makeup Water Usage Schedule Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Outdoor Air Inlet Node Name
    FanCycling,              !- Capacity Control
    3,                       !- Number of Cells
    MinimalCell,             !- Cell Control
    0.33,                    !- Cell Minimum  Water Flow Rate Fraction
    2.5,                     !- Cell Maximum Water Flow Rate Fraction
    0.575;                   !- Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========

PlantLoop,
    ChW,                     !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    ChW_Loop_Operation_Scheme_List,  !- Plant Equipment Operation Scheme Name
    ChW_Supply_Outlet_Node,  !- Loop Temperature Setpoint Node Name
    98,                      !- Maximum Loop Temperature {C}
    1,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    AutoCalculate,           !- Plant Loop Volume {m3}
    ChW_Supply_Inlet_Node,   !- Plant Side Inlet Node Name
    ChW_Supply_Outlet_Node,  !- Plant Side Outlet Node Name
    ChW_Supply_Branches,     !- Plant Side Branch List Name
    ChW_Supply_Connectors,   !- Plant Side Connector List Name
    ChW_Demand_Inlet_Node,   !- Demand Side Inlet Node Name
    ChW_Demand_Outlet_Node,  !- Demand Side Outlet Node Name
    ChW_Demand_Branches,     !- Demand Side Branch List Name
    ChW_Demand_Connectors,   !- Demand Side Connector List Name
    UniformLoad,             !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    ,                        !- Plant Loop Demand Calculation Scheme
    None;                    !- Common Pipe Simulation

PlantLoop,
    RadCooling_Loop,         !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    RadCooling_Equipment_Operation_Schemes,  !- Plant Equipment Operation Scheme Name
    RadCooling_Supply_Outlet_Pipe_Outlet_Node,  !- Loop Temperature Setpoint Node Name
    99,                      !- Maximum Loop Temperature {C}
    1,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Radiant_Cooling_Supply_Inlet_Node,  !- Plant Side Inlet Node Name
    RadCooling_Supply_Outlet_Pipe_Outlet_Node,  !- Plant Side Outlet Node Name
    RadCooling_Supply_Branches,  !- Plant Side Branch List Name
    RadCooling_Supply_Connectors,  !- Plant Side Connector List Name
    RadCooling_Demand_Inlet_Pipe_Inlet_Node,  !- Demand Side Inlet Node Name
    RadCooling_Demand_Outlet_Pipe_Outlet_Node,  !- Demand Side Outlet Node Name
    RadCooling_Demand_Branches,  !- Demand Side Branch List Name
    RadCooling_Demand_Connectors;  !- Demand Side Connector List Name

PlantLoop,
    HW_Loop,                 !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    HW_Equipment_Operation_Schemes,  !- Plant Equipment Operation Scheme Name
    HW_Supply_Outlet_Pipe_Outlet_Node,  !- Loop Temperature Setpoint Node Name
    99,                      !- Maximum Loop Temperature {C}
    1,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    HW_Supply_Inlet_Node,    !- Plant Side Inlet Node Name
    HW_Supply_Outlet_Pipe_Outlet_Node,  !- Plant Side Outlet Node Name
    HW_Supply_Branches,      !- Plant Side Branch List Name
    HW_Supply_Connectors,    !- Plant Side Connector List Name
    HW_Demand_Inlet_Pipe_Inlet_Node,  !- Demand Side Inlet Node Name
    HW_Demand_Outlet_Pipe_Outlet_Node,  !- Demand Side Outlet Node Name
    HW_Demand_Branches,      !- Demand Side Branch List Name
    HW_Demand_Connectors;    !- Demand Side Connector List Name


!-   ===========  ALL OBJECTS IN CLASS: CONDENSERLOOP ===========

CondenserLoop,
    CndW,                    !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    CndW_Loop_Operation_Scheme_List,  !- Condenser Equipment Operation Scheme Name
    CndW_Supply_Outlet_Node, !- Condenser Loop Temperature Setpoint Node Name
    80,                      !- Maximum Loop Temperature {C}
    5,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Condenser Loop Volume {m3}
    CndW_Supply_Inlet_Node,  !- Condenser Side Inlet Node Name
    CndW_Supply_Outlet_Node, !- Condenser Side Outlet Node Name
    CndW_Supply_Branches,    !- Condenser Side Branch List Name
    CndW_Supply_Connectors,  !- Condenser Side Connector List Name
    CndW_Demand_Inlet_Node,  !- Demand Side Inlet Node Name
    CndW_Demand_Outlet_Node, !- Demand Side Outlet Node Name
    CndW_Demand_Branches,    !- Condenser Demand Side Branch List Name
    CndW_Demand_Connectors,  !- Condenser Demand Side Connector List Name
    SequentialLoad;          !- Load Distribution Scheme


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

PlantEquipmentList,
    ChW_Equipment_List_1,    !- Name
    Chiller:Electric:ReformulatedEIR,  !- Equipment 1 Object Type
    SG_Chiller_1;            !- Equipment 1 Name

PlantEquipmentList,
    RadCooling_Equipment_List,  !- Name
    Chiller:ConstantCOP,     !- Equipment 1 Object Type
    Radiant_Chiller;         !- Equipment 1 Name

PlantEquipmentList,
    HW_Equipment_List,       !- Name
    DistrictHeating,         !- Equipment 1 Object Type
    Purchased_Heating;       !- Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: CONDENSEREQUIPMENTLIST ===========

CondenserEquipmentList,
    CndW_Equipment_List_1,   !- Name
    CoolingTower:SingleSpeed,!- Equipment 1 Object Type
    SGP_CoolTower_1;         !- Equipment 1 Name

CondenserEquipmentList,
    CndW_Equipment_List_2,   !- Name
    CoolingTower:SingleSpeed,!- Equipment 1 Object Type
    SGP_CoolTower_1,         !- Equipment 1 Name
    CoolingTower:SingleSpeed,!- Equipment 2 Object Type
    SGP_CoolTower_2;         !- Equipment 2 Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:COOLINGLOAD ===========

PlantEquipmentOperation:CoolingLoad,
    ChW_Operation_Scheme,    !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    2800000,                 !- Load Range 1 Upper Limit {W}
    ChW_Equipment_List_1;    !- Range 1 Equipment List Name

PlantEquipmentOperation:CoolingLoad,
    CndW_Operation_Scheme,   !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1400000,                 !- Load Range 1 Upper Limit {W}
    CndW_Equipment_List_1,   !- Range 1 Equipment List Name
    1400000,                 !- Load Range 2 Lower Limit {W}
    1e+14,                   !- Load Range 2 Upper Limit {W}
    CndW_Equipment_List_2;   !- Range 2 Equipment List Name

PlantEquipmentOperation:CoolingLoad,
    RadCooling_Equipment_Operation,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1e+09,                   !- Load Range 1 Upper Limit {W}
    RadCooling_Equipment_List;  !- Range 1 Equipment List Name

PlantEquipmentOperation:CoolingLoad,
    HW_Equipment_Operation,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1e+09,                   !- Load Range 1 Upper Limit {W}
    HW_Equipment_List;       !- Range 1 Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

PlantEquipmentOperationSchemes,
    ChW_Loop_Operation_Scheme_List,  !- Name
    PlantEquipmentoperation:Coolingload,  !- Control Scheme 1 Object Type
    ChW_Operation_Scheme,    !- Control Scheme 1 Name
    Sch_Always_On;           !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    RadCooling_Equipment_Operation_Schemes,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    RadCooling_Equipment_Operation,  !- Control Scheme 1 Name
    Sch_Always_On;           !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    HW_Equipment_Operation_Schemes,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    HW_Equipment_Operation,  !- Control Scheme 1 Name
    Sch_Always_On;           !- Control Scheme 1 Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: CONDENSEREQUIPMENTOPERATIONSCHEMES ===========

CondenserEquipmentOperationSchemes,
    CndW_Loop_Operation_Scheme_List,  !- Name
    PlantEquipmentoperation:Coolingload,  !- Control Scheme 1 Object Type
    CndW_Operation_Scheme,   !- Control Scheme 1 Name
    Sch_Always_On;           !- Control Scheme 1 Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========

AvailabilityManager:Scheduled,
    Availability_Always_Off, !- Name
    Sch_Always_Off;          !- Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

AvailabilityManagerAssignmentList,
    Availability_List_Always_Off,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Availability_Always_Off; !- Availability Manager 1 Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

SetpointManager:Scheduled,
    VAV_Bot_Coil_Sat_Setpoint,  !- Name
    Temperature,             !- Control Variable
    Sch_Coil_SAT,            !- Schedule Name
    VAV_Bot_Fan_Outlet;      !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    VAV_Mid_Coil_Sat_Setpoint,  !- Name
    Temperature,             !- Control Variable
    Sch_Coil_SAT,            !- Schedule Name
    VAV_Mid_Fan_Outlet;      !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    VAV_Top_Coil_Sat_Setpoint,  !- Name
    Temperature,             !- Control Variable
    Sch_Coil_SAT,            !- Schedule Name
    VAV_Top_Fan_Outlet;      !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    ChW_Loop_Setpoint_Manager,  !- Name
    Temperature,             !- Control Variable
    Sch_ChW_Loop_Temp,       !- Schedule Name
    ChW_Supply_Outlet_Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    CndW_Loop_Setpoint_Manager,  !- Name
    Temperature,             !- Control Variable
    Sch_CndW_Loop_Temp,      !- Schedule Name
    CndW_Supply_Outlet_Node; !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    ChW_Loop_Demand_Inlet_Setpoint_Manager,  !- Name
    Temperature,             !- Control Variable
    Sch_ChW_Loop_Temp,       !- Schedule Name
    ChW_Demand_Inlet_Node;   !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    RadCooling_Loop_SPM_Scheduled,  !- Name
    Temperature,             !- Control Variable
    RadCooling_Loop_Supply_Temp,  !- Schedule Name
    RadCooling_Supply_Outlet_Pipe_Outlet_Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    HW_Loop_SPM_Scheduled,   !- Name
    Temperature,             !- Control Variable
    HW_Loop_Supply_Temp,     !- Schedule Name
    HW_Supply_Outlet_Pipe_Outlet_Node;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========

SetpointManager:MixedAir,
    VAV_Bot_OAMixing_Box SAT Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_Bot_Fan_Outlet,      !- Reference Setpoint Node Name
    VAV_Bot_Coil_Fan_Air_Node,  !- Fan Inlet Node Name
    VAV_Bot_Fan_Outlet,      !- Fan Outlet Node Name
    VAV_Bot_Coil_Air_Inlet_Node;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_Mid_OAMixing_Box SAT Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_Mid_Fan_Outlet,      !- Reference Setpoint Node Name
    VAV_Mid_Coil_Fan_Air_Node,  !- Fan Inlet Node Name
    VAV_Mid_Fan_Outlet,      !- Fan Outlet Node Name
    VAV_Mid_Coil_Air_Inlet_Node;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_Top_OAMixing_Box SAT Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_Top_Fan_Outlet,      !- Reference Setpoint Node Name
    VAV_Top_Coil_Fan_Air_Node,  !- Fan Inlet Node Name
    VAV_Top_Fan_Outlet,      !- Fan Outlet Node Name
    VAV_Top_Coil_Air_Inlet_Node;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_Bot_Coil SAT Manager,!- Name
    Temperature,             !- Control Variable
    VAV_Bot_Fan_Outlet,      !- Reference Setpoint Node Name
    VAV_Bot_Coil_Fan_Air_Node,  !- Fan Inlet Node Name
    VAV_Bot_Fan_Outlet,      !- Fan Outlet Node Name
    VAV_Bot_Coil_Fan_Air_Node;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_Mid_Coil SAT Manager,!- Name
    Temperature,             !- Control Variable
    VAV_Mid_Fan_Outlet,      !- Reference Setpoint Node Name
    VAV_Mid_Coil_Fan_Air_Node,  !- Fan Inlet Node Name
    VAV_Mid_Fan_Outlet,      !- Fan Outlet Node Name
    VAV_Mid_Coil_Fan_Air_Node;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_Top_Coil SAT Manager,!- Name
    Temperature,             !- Control Variable
    VAV_Top_Fan_Outlet,      !- Reference Setpoint Node Name
    VAV_Top_Coil_Fan_Air_Node,  !- Fan Inlet Node Name
    VAV_Top_Fan_Outlet,      !- Fan Outlet Node Name
    VAV_Top_Coil_Fan_Air_Node;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: CURVE:BICUBIC ===========

Curve:Bicubic,
    WC_Pd_Lt75_2004_EIRFPLR, !- Name
    -0.1360532,              !- Coefficient1 Constant
    0.008642703,             !- Coefficient2 x
    3.855583e-06,            !- Coefficient3 x**2
    1.024034,                !- Coefficient4 y
    0.06047444,              !- Coefficient5 y**2
    -0.00894786,             !- Coefficient6 x*y
    0,                       !- Coefficient7 x**3
    0.05706602,              !- Coefficient8 y**3
    0,                       !- Coefficient9 x**2*y
    0,                       !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_Pd_75To150_2004_EIRFPLR,  !- Name
    -0.1360532,              !- Coefficient1 Constant
    0.008642703,             !- Coefficient2 x
    3.855583e-06,            !- Coefficient3 x**2
    1.024034,                !- Coefficient4 y
    0.06047444,              !- Coefficient5 y**2
    -0.00894786,             !- Coefficient6 x*y
    0,                       !- Coefficient7 x**3
    0.05706602,              !- Coefficient8 y**3
    0,                       !- Coefficient9 x**2*y
    0,                       !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_Pd_150To300_2004_EIRFPLR,  !- Name
    -0.1360532,              !- Coefficient1 Constant
    0.008642703,             !- Coefficient2 x
    3.855583e-06,            !- Coefficient3 x**2
    1.024034,                !- Coefficient4 y
    0.06047444,              !- Coefficient5 y**2
    -0.00894786,             !- Coefficient6 x*y
    0,                       !- Coefficient7 x**3
    0.05706602,              !- Coefficient8 y**3
    0,                       !- Coefficient9 x**2*y
    0,                       !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_Pd_Gt300_2004_EIRFPLR,!- Name
    -0.1360532,              !- Coefficient1 Constant
    0.008642703,             !- Coefficient2 x
    3.855583e-06,            !- Coefficient3 x**2
    1.024034,                !- Coefficient4 y
    0.06047444,              !- Coefficient5 y**2
    -0.00894786,             !- Coefficient6 x*y
    0,                       !- Coefficient7 x**3
    0.05706602,              !- Coefficient8 y**3
    0,                       !- Coefficient9 x**2*y
    0,                       !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_Pd_Lt75_2010_Pa_EIRFPLR,  !- Name
    -0.1360532,              !- Coefficient1 Constant
    0.008642703,             !- Coefficient2 x
    3.855583e-06,            !- Coefficient3 x**2
    1.024034,                !- Coefficient4 y
    0.06047444,              !- Coefficient5 y**2
    -0.00894786,             !- Coefficient6 x*y
    0,                       !- Coefficient7 x**3
    0.05706602,              !- Coefficient8 y**3
    0,                       !- Coefficient9 x**2*y
    0,                       !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_Pd_75To150_2010_Pa_EIRFPLR,  !- Name
    -0.1360532,              !- Coefficient1 Constant
    0.008642703,             !- Coefficient2 x
    3.855583e-06,            !- Coefficient3 x**2
    1.024034,                !- Coefficient4 y
    0.06047444,              !- Coefficient5 y**2
    -0.00894786,             !- Coefficient6 x*y
    0,                       !- Coefficient7 x**3
    0.05706602,              !- Coefficient8 y**3
    0,                       !- Coefficient9 x**2*y
    0,                       !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_Pd_150To300_2010_Pa_EIRFPLR,  !- Name
    -0.1360532,              !- Coefficient1 Constant
    0.008642703,             !- Coefficient2 x
    3.855583e-06,            !- Coefficient3 x**2
    1.024034,                !- Coefficient4 y
    0.06047444,              !- Coefficient5 y**2
    -0.00894786,             !- Coefficient6 x*y
    0,                       !- Coefficient7 x**3
    0.05706602,              !- Coefficient8 y**3
    0,                       !- Coefficient9 x**2*y
    0,                       !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_Pd_Gt300_2010_Pa_EIRFPLR,  !- Name
    -0.1360532,              !- Coefficient1 Constant
    0.008642703,             !- Coefficient2 x
    3.855583e-06,            !- Coefficient3 x**2
    1.024034,                !- Coefficient4 y
    0.06047444,              !- Coefficient5 y**2
    -0.00894786,             !- Coefficient6 x*y
    0,                       !- Coefficient7 x**3
    0.05706602,              !- Coefficient8 y**3
    0,                       !- Coefficient9 x**2*y
    0,                       !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_Pd_Lt75_2010_Pb_EIRFPLR,  !- Name
    -0.1360532,              !- Coefficient1 Constant
    0.008642703,             !- Coefficient2 x
    3.855583e-06,            !- Coefficient3 x**2
    1.024034,                !- Coefficient4 y
    0.06047444,              !- Coefficient5 y**2
    -0.00894786,             !- Coefficient6 x*y
    0,                       !- Coefficient7 x**3
    0.05706602,              !- Coefficient8 y**3
    0,                       !- Coefficient9 x**2*y
    0,                       !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_Pd_75To150_2010_Pb_EIRFPLR,  !- Name
    -0.1360532,              !- Coefficient1 Constant
    0.008642703,             !- Coefficient2 x
    3.855583e-06,            !- Coefficient3 x**2
    1.024034,                !- Coefficient4 y
    0.06047444,              !- Coefficient5 y**2
    -0.00894786,             !- Coefficient6 x*y
    0,                       !- Coefficient7 x**3
    0.05706602,              !- Coefficient8 y**3
    0,                       !- Coefficient9 x**2*y
    0,                       !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_Pd_150To300_2010_Pb_EIRFPLR,  !- Name
    -0.1360532,              !- Coefficient1 Constant
    0.008642703,             !- Coefficient2 x
    3.855583e-06,            !- Coefficient3 x**2
    1.024034,                !- Coefficient4 y
    0.06047444,              !- Coefficient5 y**2
    -0.00894786,             !- Coefficient6 x*y
    0,                       !- Coefficient7 x**3
    0.05706602,              !- Coefficient8 y**3
    0,                       !- Coefficient9 x**2*y
    0,                       !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_Pd_Gt300_2010_Pb_EIRFPLR,  !- Name
    -0.1360532,              !- Coefficient1 Constant
    0.008642703,             !- Coefficient2 x
    3.855583e-06,            !- Coefficient3 x**2
    1.024034,                !- Coefficient4 y
    0.06047444,              !- Coefficient5 y**2
    -0.00894786,             !- Coefficient6 x*y
    0,                       !- Coefficient7 x**3
    0.05706602,              !- Coefficient8 y**3
    0,                       !- Coefficient9 x**2*y
    0,                       !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_Cent_Lt150_2004_EIRFPLR,  !- Name
    -0.1360532,              !- Coefficient1 Constant
    0.008642703,             !- Coefficient2 x
    3.855583e-06,            !- Coefficient3 x**2
    1.024034,                !- Coefficient4 y
    0.06047444,              !- Coefficient5 y**2
    -0.00894786,             !- Coefficient6 x*y
    0,                       !- Coefficient7 x**3
    0.05706602,              !- Coefficient8 y**3
    0,                       !- Coefficient9 x**2*y
    0,                       !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_Cent_150To300_2004_EIRFPLR,  !- Name
    -0.1360532,              !- Coefficient1 Constant
    0.008642703,             !- Coefficient2 x
    3.855583e-06,            !- Coefficient3 x**2
    1.024034,                !- Coefficient4 y
    0.06047444,              !- Coefficient5 y**2
    -0.00894786,             !- Coefficient6 x*y
    0,                       !- Coefficient7 x**3
    0.05706602,              !- Coefficient8 y**3
    0,                       !- Coefficient9 x**2*y
    0,                       !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_Cent_Gt300_2004_EIRFPLR,  !- Name
    -0.1360532,              !- Coefficient1 Constant
    0.008642703,             !- Coefficient2 x
    3.855583e-06,            !- Coefficient3 x**2
    1.024034,                !- Coefficient4 y
    0.06047444,              !- Coefficient5 y**2
    -0.00894786,             !- Coefficient6 x*y
    0,                       !- Coefficient7 x**3
    0.05706602,              !- Coefficient8 y**3
    0,                       !- Coefficient9 x**2*y
    0,                       !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_Cent_Lt150_2010_Pa_EIRFPLR,  !- Name
    -0.1360532,              !- Coefficient1 Constant
    0.008642703,             !- Coefficient2 x
    3.855583e-06,            !- Coefficient3 x**2
    1.024034,                !- Coefficient4 y
    0.06047444,              !- Coefficient5 y**2
    -0.00894786,             !- Coefficient6 x*y
    0,                       !- Coefficient7 x**3
    0.05706602,              !- Coefficient8 y**3
    0,                       !- Coefficient9 x**2*y
    0,                       !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_Cent_150To300_2010_Pa_EIRFPLR,  !- Name
    -0.1360532,              !- Coefficient1 Constant
    0.008642703,             !- Coefficient2 x
    3.855583e-06,            !- Coefficient3 x**2
    1.024034,                !- Coefficient4 y
    0.06047444,              !- Coefficient5 y**2
    -0.00894786,             !- Coefficient6 x*y
    0,                       !- Coefficient7 x**3
    0.05706602,              !- Coefficient8 y**3
    0,                       !- Coefficient9 x**2*y
    0,                       !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_Cent_300To600_2010_Pa_EIRFPLR,  !- Name
    -0.1360532,              !- Coefficient1 Constant
    0.008642703,             !- Coefficient2 x
    3.855583e-06,            !- Coefficient3 x**2
    1.024034,                !- Coefficient4 y
    0.06047444,              !- Coefficient5 y**2
    -0.00894786,             !- Coefficient6 x*y
    0,                       !- Coefficient7 x**3
    0.05706602,              !- Coefficient8 y**3
    0,                       !- Coefficient9 x**2*y
    0,                       !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_Cent_Gt600_2010_Pa_EIRFPLR,  !- Name
    -0.1360532,              !- Coefficient1 Constant
    0.008642703,             !- Coefficient2 x
    3.855583e-06,            !- Coefficient3 x**2
    1.024034,                !- Coefficient4 y
    0.06047444,              !- Coefficient5 y**2
    -0.00894786,             !- Coefficient6 x*y
    0,                       !- Coefficient7 x**3
    0.05706602,              !- Coefficient8 y**3
    0,                       !- Coefficient9 x**2*y
    0,                       !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_Cent_Lt150_2010_Pb_EIRFPLR,  !- Name
    -0.1360532,              !- Coefficient1 Constant
    0.008642703,             !- Coefficient2 x
    3.855583e-06,            !- Coefficient3 x**2
    1.024034,                !- Coefficient4 y
    0.06047444,              !- Coefficient5 y**2
    -0.00894786,             !- Coefficient6 x*y
    0,                       !- Coefficient7 x**3
    0.05706602,              !- Coefficient8 y**3
    0,                       !- Coefficient9 x**2*y
    0,                       !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_Cent_150To300_2010_Pb_EIRFPLR,  !- Name
    -0.1360532,              !- Coefficient1 Constant
    0.008642703,             !- Coefficient2 x
    3.855583e-06,            !- Coefficient3 x**2
    1.024034,                !- Coefficient4 y
    0.06047444,              !- Coefficient5 y**2
    -0.00894786,             !- Coefficient6 x*y
    0,                       !- Coefficient7 x**3
    0.05706602,              !- Coefficient8 y**3
    0,                       !- Coefficient9 x**2*y
    0,                       !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_Cent_300To600_2010_Pb_EIRFPLR,  !- Name
    -0.1360532,              !- Coefficient1 Constant
    0.008642703,             !- Coefficient2 x
    3.855583e-06,            !- Coefficient3 x**2
    1.024034,                !- Coefficient4 y
    0.06047444,              !- Coefficient5 y**2
    -0.00894786,             !- Coefficient6 x*y
    0,                       !- Coefficient7 x**3
    0.05706602,              !- Coefficient8 y**3
    0,                       !- Coefficient9 x**2*y
    0,                       !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_Cent_Gt600_2010_Pb_EIRFPLR,  !- Name
    -0.1360532,              !- Coefficient1 Constant
    0.008642703,             !- Coefficient2 x
    3.855583e-06,            !- Coefficient3 x**2
    1.024034,                !- Coefficient4 y
    0.06047444,              !- Coefficient5 y**2
    -0.00894786,             !- Coefficient6 x*y
    0,                       !- Coefficient7 x**3
    0.05706602,              !- Coefficient8 y**3
    0,                       !- Coefficient9 x**2*y
    0,                       !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    ChillercentEIRplr,       !- Name
    -0.1360532,              !- Coefficient1 Constant
    0.008642703,             !- Coefficient2 x
    3.855583e-06,            !- Coefficient3 x**2
    1.024034,                !- Coefficient4 y
    0.06047444,              !- Coefficient5 y**2
    -0.00894786,             !- Coefficient6 x*y
    0,                       !- Coefficient7 x**3
    0.05706602,              !- Coefficient8 y**3
    0,                       !- Coefficient9 x**2*y
    0,                       !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)
Curve:Bicubic,
    ReformEIRChiller Trane CVHF 2799kW/6.40COP/Vanes EIRFPLR,  !- Name
    0.3516172,               !- Coefficient1 Constant
    0.009213025,             !- Coefficient2 x
    -2.382325e-05,           !- Coefficient3 x**2
    0.1223162,               !- Coefficient4 y
    -0.1820075,              !- Coefficient5 y**2
    -0.007843422,            !- Coefficient6 x*y
    0,                       !- Coefficient7 x**3
    0.6884847,               !- Coefficient8 y**3
    0,                       !- Coefficient9 x**2*y
    0,                       !- Coefficient10 x*y**2
    16.67,                   !- Minimum Value of x
    31.74,                   !- Maximum Value of x
    0.2,                     !- Minimum Value of y
    1.04;                    !- Maximum Value of y


!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

Curve:Biquadratic,
    WC_Pd_2004_CapFT,        !- Name
    0.906115,                !- Coefficient1 Constant
    0.0292277,               !- Coefficient2 x
    -0.0003647,              !- Coefficient3 x**2
    -0.0009709,              !- Coefficient4 y
    -9.05e-05,               !- Coefficient5 y**2
    0.0002527,               !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

Curve:Biquadratic,
    WC_Pd_2004_EIRFT,        !- Name
    0.3617105,               !- Coefficient1 Constant
    -0.0229833,              !- Coefficient2 x
    0.0009519,               !- Coefficient3 x**2
    0.0131889,               !- Coefficient4 y
    0.0003752,               !- Coefficient5 y**2
    -0.0007059,              !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

Curve:Biquadratic,
    WC_Pd_Lt150_2010_Pa_CapFT,  !- Name
    0.906115,                !- Coefficient1 Constant
    0.0292277,               !- Coefficient2 x
    -0.0003647,              !- Coefficient3 x**2
    -0.0009709,              !- Coefficient4 y
    -9.05e-05,               !- Coefficient5 y**2
    0.0002527,               !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

Curve:Biquadratic,
    WC_Pd_Lt150_2010_Pa_EIRFT,  !- Name
    0.3617105,               !- Coefficient1 Constant
    -0.0229833,              !- Coefficient2 x
    0.0009519,               !- Coefficient3 x**2
    0.0131889,               !- Coefficient4 y
    0.0003752,               !- Coefficient5 y**2
    -0.0007059,              !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

Curve:Biquadratic,
    WC_Pd_Gt150_2010_Pa_CapFT,  !- Name
    0.906115,                !- Coefficient1 Constant
    0.0292277,               !- Coefficient2 x
    -0.0003647,              !- Coefficient3 x**2
    -0.0009709,              !- Coefficient4 y
    -9.05e-05,               !- Coefficient5 y**2
    0.0002527,               !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

Curve:Biquadratic,
    WC_Pd_Gt150_2010_Pa_EIRFT,  !- Name
    0.3773115,               !- Coefficient1 Constant
    -0.0229032,              !- Coefficient2 x
    0.0016504,               !- Coefficient3 x**2
    0.0118156,               !- Coefficient4 y
    0.0004345,               !- Coefficient5 y**2
    -0.0010132,              !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

Curve:Biquadratic,
    WC_Pd_2010_Pb_CapFT,     !- Name
    0.9061171,               !- Coefficient1 Constant
    0.0292267,               !- Coefficient2 x
    -0.0003665,              !- Coefficient3 x**2
    -0.0009698,              !- Coefficient4 y
    -9.07e-05,               !- Coefficient5 y**2
    0.0002535,               !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

Curve:Biquadratic,
    WC_Pd_2010_Pb_EIRFT,     !- Name
    0.3617782,               !- Coefficient1 Constant
    -0.0230016,              !- Coefficient2 x
    0.0009672,               !- Coefficient3 x**2
    0.0131801,               !- Coefficient4 y
    0.0003761,               !- Coefficient5 y**2
    -0.0007121,              !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

Curve:Biquadratic,
    WC_Cent_Lt150_2004_CapFT,!- Name
    0.7446451,               !- Coefficient1 Constant
    0.0114858,               !- Coefficient2 x
    1.48e-05,                !- Coefficient3 x**2
    0.022401,                !- Coefficient4 y
    -0.000688,               !- Coefficient5 y**2
    0.0009839,               !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

Curve:Biquadratic,
    WC_Cent_Lt150_2004_EIRFT,!- Name
    0.772877,                !- Coefficient1 Constant
    0.022101,                !- Coefficient2 x
    -7.99e-05,               !- Coefficient3 x**2
    -0.0070045,              !- Coefficient4 y
    0.0004763,               !- Coefficient5 y**2
    -0.0010612,              !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

Curve:Biquadratic,
    WC_Cent_Gt150_2004_CapFT,!- Name
    0.7600172,               !- Coefficient1 Constant
    0.0147432,               !- Coefficient2 x
    0.0002144,               !- Coefficient3 x**2
    0.0207218,               !- Coefficient4 y
    -0.0006425,              !- Coefficient5 y**2
    0.0008007,               !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

Curve:Biquadratic,
    WC_Cent_Gt150_2004_EIRFT,!- Name
    0.6772577,               !- Coefficient1 Constant
    0.0117857,               !- Coefficient2 x
    -0.0001967,              !- Coefficient3 x**2
    0.0014414,               !- Coefficient4 y
    0.0003005,               !- Coefficient5 y**2
    -0.0006807,              !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

Curve:Biquadratic,
    WC_Cent_2010_Pa_CapFT,   !- Name
    0.7600172,               !- Coefficient1 Constant
    0.0147432,               !- Coefficient2 x
    0.0002144,               !- Coefficient3 x**2
    0.0207218,               !- Coefficient4 y
    -0.0006425,              !- Coefficient5 y**2
    0.0008007,               !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

Curve:Biquadratic,
    WC_Cent_2010_Pa_EIRFT,   !- Name
    0.6772577,               !- Coefficient1 Constant
    0.0117857,               !- Coefficient2 x
    -0.0001967,              !- Coefficient3 x**2
    0.0014414,               !- Coefficient4 y
    0.0003005,               !- Coefficient5 y**2
    -0.0006807,              !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

Curve:Biquadratic,
    WC_Cent_2010_Pb_CapFT,   !- Name
    0.536234,                !- Coefficient1 Constant
    0.005581,                !- Coefficient2 x
    -0.0013654,              !- Coefficient3 x**2
    0.0488966,               !- Coefficient4 y
    -0.0012018,              !- Coefficient5 y**2
    0.0010523,               !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

Curve:Biquadratic,
    WC_Cent_2010_Pb_EIRFT,   !- Name
    1.0821822,               !- Coefficient1 Constant
    0.0042977,               !- Coefficient2 x
    -0.0013182,              !- Coefficient3 x**2
    -0.0260781,              !- Coefficient4 y
    0.0008256,               !- Coefficient5 y**2
    -0.0006013,              !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

Curve:Biquadratic,
    Ac_2004_CapFT,           !- Name
    1.0433811,               !- Coefficient1 Constant
    0.0407077,               !- Coefficient2 x
    0.0004506,               !- Coefficient3 x**2
    -0.0041514,              !- Coefficient4 y
    -8.86e-05,               !- Coefficient5 y**2
    -0.0003467,              !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    12.7,                    !- Minimum Value of y
    51.67;                   !- Maximum Value of y

Curve:Biquadratic,
    Ac_2004_EIRFT,           !- Name
    0.5961915,               !- Coefficient1 Constant
    -0.0099496,              !- Coefficient2 x
    0.0007888,               !- Coefficient3 x**2
    0.0004506,               !- Coefficient4 y
    0.0004875,               !- Coefficient5 y**2
    -0.0007623,              !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    12.7,                    !- Minimum Value of y
    51.67;                   !- Maximum Value of y

Curve:Biquadratic,
    Ac_2010_Pa_CapFT,        !- Name
    1.0433825,               !- Coefficient1 Constant
    0.0407073,               !- Coefficient2 x
    0.0004506,               !- Coefficient3 x**2
    -0.0041514,              !- Coefficient4 y
    -8.86e-05,               !- Coefficient5 y**2
    -0.0003467,              !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    12.7,                    !- Minimum Value of y
    51.67;                   !- Maximum Value of y

Curve:Biquadratic,
    Ac_2010_Pa_EIRFT,        !- Name
    0.5961907,               !- Coefficient1 Constant
    -0.0099493,              !- Coefficient2 x
    0.0007888,               !- Coefficient3 x**2
    0.0004506,               !- Coefficient4 y
    0.0004875,               !- Coefficient5 y**2
    -0.0007623,              !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    12.7,                    !- Minimum Value of y
    51.67;                   !- Maximum Value of y

Curve:Biquadratic,
    ChillercentcapFT,        !- Name
    0.7446451,               !- Coefficient1 Constant
    0.0114858,               !- Coefficient2 x
    1.48e-05,                !- Coefficient3 x**2
    0.022401,                !- Coefficient4 y
    -0.000688,               !- Coefficient5 y**2
    0.0009839,               !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

Curve:Biquadratic,
    ChillercentEIRFT,        !- Name
    0.772877,                !- Coefficient1 Constant
    0.022101,                !- Coefficient2 x
    -7.99e-05,               !- Coefficient3 x**2
    -0.0070045,              !- Coefficient4 y
    0.0004763,               !- Coefficient5 y**2
    -0.0010612,              !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller Trane CVHF 2799kW/6.40COP/Vanes CAPFT,  !- Name
    -0.2176308,              !- Coefficient1 Constant
    -0.04941294,             !- Coefficient2 x
    8.700615e-05,            !- Coefficient3 x**2
    0.09612083,              !- Coefficient4 y
    -0.002027636,            !- Coefficient5 y**2
    0.002538833,             !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    20.38,                   !- Minimum Value of y
    35.07;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature
Curve:Biquadratic,
    ReformEIRChiller Trane CVHF 2799kW/6.40COP/Vanes EIRFT,  !- Name
    -0.01986966,             !- Coefficient1 Constant
    -0.07848021,             !- Coefficient2 x
    0.001944174,             !- Coefficient3 x**2
    0.07122651,              !- Coefficient4 y
    -0.0009173802,           !- Coefficient5 y**2
    0.0005837817,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    20.38,                   !- Minimum Value of y
    35.07;                   !- Maximum Value of y


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    Idf;                     !- Key Field


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:LIST ===========

Output:Surfaces:List,
    Details;                 !- Report Type


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:DRAWING ===========

Output:Surfaces:Drawing,
    Dxf;                     !- Report Type


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========

Output:Constructions,
    Constructions;           !- Details Type 1


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AllSummaryMonthlyAndSizingPeriod;  !- Report 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:MONTHLY ===========

Output:Table:Monthly,
    Components Of Peak Electrical Demand,  !- Name
    3,                       !- Digits After Decimal
    Electricity:Facility,    !- Variable or Meter 1 Name
    SumorAverage,            !- Aggregation Type for Variable or Meter 1
    Electricity:Facility,    !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    InteriorLights:Electricity,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,        !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Heating:Electricity,     !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Cooling:Electricity,     !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    ExteriorLights:Electricity,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Pumps:Electricity,       !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    Heatrejection:Electricity,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    Humidification:Electricity,  !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    HeatRecovery:Electricity,!- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    WaterSystems:Electricity,!- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
    Refrigeration:Electricity,  !- Variable or Meter 15 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
    Generators:Electricity,  !- Variable or Meter 16 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
    ElectricityProduced:Facility,  !- Variable or Meter 17 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17

Output:Table:Monthly,
    Components Of Peak Net Electrical Demand,  !- Name
    3,                       !- Digits After Decimal
    ElectricityNet:Facility, !- Variable or Meter 1 Name
    SumorAverage,            !- Aggregation Type for Variable or Meter 1
    ElectricityNet:Facility, !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    InteriorLights:Electricity,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,        !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Heating:Electricity,     !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Cooling:Electricity,     !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    ExteriorLights:Electricity,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Pumps:Electricity,       !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    Heatrejection:Electricity,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    Humidification:Electricity,  !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    HeatRecovery:Electricity,!- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    WaterSystems:Electricity,!- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
    Refrigeration:Electricity,  !- Variable or Meter 15 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
    Generators:Electricity,  !- Variable or Meter 16 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
    ElectricityProduced:Facility,  !- Variable or Meter 17 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17

Output:Table:Monthly,
    Peak Electrical Demand,  !- Name
    3,                       !- Digits After Decimal
    Electricity:Facility,    !- Variable or Meter 1 Name
    SumorAverage,            !- Aggregation Type for Variable or Meter 1
    Electricity:Facility,    !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    InteriorLights:Electricity,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,        !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Heating:Electricity,     !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Cooling:Electricity,     !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    ExteriorLights:Electricity,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Pumps:Electricity,       !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    Heatrejection:Electricity,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    Humidification:Electricity,  !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    HeatRecovery:Electricity,!- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    WaterSystems:Electricity,!- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
    Refrigeration:Electricity,  !- Variable or Meter 15 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
    Generators:Electricity,  !- Variable or Meter 16 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
    ElectricityProduced:Facility,  !- Variable or Meter 17 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    CommaAndHTML,            !- Column Separator
    JToKWH;                  !- Unit Conversion


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========

OutputControl:ReportingTolerances,
    1.11,                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    1.11;                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    *,                       !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Tower Outlet Temperature,  !- Variable Name
    Hourly;                  !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:FILES ===========

OutputControl:Files,
    No,                      !- Output CSV
    No,                      !- Output MTR
    No,                      !- Output ESO
    No,                      !- Output EIO
    Yes,                     !- Output Tabular
    Yes,                     !- Output SQLite
    No,                      !- Output JSON
    No,                      !- Output AUDIT
    No,                      !- Output Zone Sizing
    No,                      !- Output System Sizing
    No,                      !- Output DXF
    No,                      !- Output BND
    Yes,                     !- Output RDD
    Yes,                     !- Output MDD
    No,                      !- Output MTD
    No,                      !- Output END
    No,                      !- Output SHD
    No,                      !- Output DFS
    No,                      !- Output GLHE
    No,                      !- Output DelightIn
    No,                      !- Output DelightELdmp
    No,                      !- Output DelightDFdmp
    No,                      !- Output EDD
    No,                      !- Output DBG
    No,                      !- Output PerfLog
    No,                      !- Output SLN
    No,                      !- Output SCI
    No,                      !- Output WRL
    No,                      !- Output Screen
    No,                      !- Output ExtShd
    No;                      !- Output Tarcog


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SQLITE ===========

Output:SQLite,
    SimpleAndTabular;        !- Option Type


!-   ===========  ALL OBJECTS IN CLASS: ENVIRONMENTALIMPACTFACTORS ===========

EnvironmentalImpactFactors,
    0.3,                     !- District Heating Efficiency
    3,                       !- District Cooling COP {W/W}
    0.25,                    !- Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}


!-   ===========  ALL OBJECTS IN CLASS: FUELFACTORS ===========

FuelFactors,
    propane,                 !- Existing Fuel Resource Name
    Kg,                      !- Units of Measure
    ,                        !- Energy per Unit Factor
    3.317,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    176.4,                   !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    0.2275,                  !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    0.4722,                  !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    0.3111,                  !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    0.003306,                !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    1.189,                   !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0,                       !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    0.01122,                 !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0,                       !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0,                       !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    0.01119,                 !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    5.417e-06,               !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    1.036e-05,               !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0.147155,                !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}

FuelFactors,
    propane,                 !- Existing Fuel Resource Name
    M3,                      !- Units of Measure
    37631000,                !- Energy per Unit Factor
    1.092,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    52.1,                    !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    0.0399,                  !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    0.00106,                 !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    0.0473,                  !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    0.00106,                 !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    0.000268,                !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0,                       !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    0.00359,                 !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0,                       !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0,                       !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    0.00261,                 !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    1.11e-07,                !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    2.13e-07,                !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0,                       !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}

FuelFactors,
    propane,                 !- Existing Fuel Resource Name
    M3,                      !- Units of Measure
    3.8656e+10,              !- Energy per Unit Factor
    1.158,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    70.6,                    !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    0.0168,                  !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    0.000719,                !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    0.0667,                  !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    0.00037,                 !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    0.106,                   !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0,                       !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    0.00582,                 !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0,                       !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0,                       !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    0.00114,                 !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    0,                       !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    0,                       !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0,                       !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}

FuelFactors,
    propane,                 !- Existing Fuel Resource Name
    M3,                      !- Units of Measure
    2.5362e+10,              !- Energy per Unit Factor
    1.151,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    62.7,                    !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    0.0103,                  !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    0.00103,                 !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    0.0741,                  !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    0.00461,                 !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    0,                       !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0,                       !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    0.00231,                 !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0,                       !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0,                       !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    0.00179,                 !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    0,                       !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    0,                       !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0,                       !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:DIAGNOSTICS ===========

Output:Diagnostics,
    DisplayAdvancedReportVariables;  !- Key 1

