!-Generator eplusr
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

! -----------------------------------------------------------------------
! The Singapore benchmark model was developed in colloboration with Building
! and Construction Authority (BCA), and BECA. This research was funded by the
! Republic of Singapore's National Research Foundation through a grant to the
! Berkeley Education Alliance for Research in Singapore (BEARS) for the
! Singapore-Berkeley Building Efficiency and Sustainability in the Tropics.
! A full description of the benchmark model and results can be found in
! Duarte C, Raftery P, Schiavon S. April 2016. SinBerBEST Technology Energy
! Assessment Results. Final report to SinBerBEST. Center for the Built Environment,
! University of California, Berkeley, CA,  pp. 69.
!
! All glass facade benchmark model
! -----------------------------------------------------------------------
Version,
    9.4;                     !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    Large_Office,            !- Name
    0,                       !- North Axis {deg}
    City,                    !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.2,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    40,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    30,                      !- Shading Calculation Update Frequency
    ,                        !- Maximum Figures in Shadow Overlap Calculations
    ,                        !- Polygon Clipping Algorithm
    ;                        !- Pixel Counting Resolution


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction;  !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    6;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
    Singapore_SGP_Design_Conditions,  !- Name
    1.37,                    !- Latitude {deg}
    103.98,                  !- Longitude {deg}
    8,                       !- Time Zone {hr}
    16;                      !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
    SGP_Design_Day_Feb,      !- Name
    2,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    33.3,                    !- Maximum Dry-Bulb Temperature {C}
    5.5,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    27.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101133,                  !- Barometric Pressure {Pa}
    4.1,                     !- Wind Speed {m/s}
    30,                      !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEtau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.494,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.03;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
    SGP_Design_Day_Apr,      !- Name
    4,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    33.3,                    !- Maximum Dry-Bulb Temperature {C}
    5.5,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    27.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101133,                  !- Barometric Pressure {Pa}
    4.1,                     !- Wind Speed {m/s}
    30,                      !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEtau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.494,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.03;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
    SGP_Design_Day_Jun,      !- Name
    6,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    33.3,                    !- Maximum Dry-Bulb Temperature {C}
    5.5,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    27.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101133,                  !- Barometric Pressure {Pa}
    4.1,                     !- Wind Speed {m/s}
    30,                      !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEtau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.494,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.03;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
    SGP_Design_Day_Aug,      !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    33.3,                    !- Maximum Dry-Bulb Temperature {C}
    5.5,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    27.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101133,                  !- Barometric Pressure {Pa}
    4.1,                     !- Wind Speed {m/s}
    30,                      !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEtau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.494,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.03;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
    SGP_Design_Day_Oct,      !- Name
    10,                      !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    33.3,                    !- Maximum Dry-Bulb Temperature {C}
    5.5,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    27.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101133,                  !- Barometric Pressure {Pa}
    4.1,                     !- Wind Speed {m/s}
    30,                      !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEtau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.494,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.03;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
    SGP_Design_Day_Dec,      !- Name
    12,                      !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    33.3,                    !- Maximum Dry-Bulb Temperature {C}
    5.5,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    27.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101133,                  !- Barometric Pressure {Pa}
    4.1,                     !- Wind Speed {m/s}
    30,                      !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEtau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.494,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.03;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    RUNPERIOD 1,             !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    Thursday,                !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========

RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Chinese New Year Day 1,  !- Name
    February 19,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Chinese New Year Day 2,  !- Name
    February 20,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Good Friday,             !- Name
    April 3,                 !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Labour Day,              !- Name
    May 1,                   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Vesak Day,               !- Name
    June 1,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Hari Raya Puasa,         !- Name
    July 17,                 !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    National Day,            !- Name
    August 10,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Hari Raya Haji,          !- Name
    September 24,            !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Deepavali,               !- Name
    November 10,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,
    27.55,                   !- January Ground Temperature {C}
    28.03,                   !- February Ground Temperature {C}
    28.32,                   !- March Ground Temperature {C}
    28.42,                   !- April Ground Temperature {C}
    28.26,                   !- May Ground Temperature {C}
    27.88,                   !- June Ground Temperature {C}
    27.4,                    !- July Ground Temperature {C}
    26.92,                   !- August Ground Temperature {C}
    26.59,                   !- September Ground Temperature {C}
    26.51,                   !- October Ground Temperature {C}
    26.68,                   !- November Ground Temperature {C}
    27.05;                   !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========

Site:WaterMainsTemperature,
    Correlation,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    26.98,                   !- Annual Average Outdoor Air Temperature {C}
    1.7;                     !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    Fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

ScheduleTypeLimits,
    Humidity,                !- Name
    10,                      !- Lower Limit Value
    90,                      !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Number;                  !- Name

ScheduleTypeLimits,
    ZoneEqList ScheduleTypeLimits,  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    Sch_Always_On,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

Schedule:Compact,
    Sch_Activity,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    130;                     !- Field 4

Schedule:Compact,
    Sch_Work_Eff,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.0;                     !- Field 4

Schedule:Compact,
    Sch_Air_Velo,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

Schedule:Compact,
    Sch_Clothing,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.5,                     !- Field 4
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0.5,                     !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    0.5;                     !- Field 12

Schedule:Compact,
    Sch_MinOA,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

Schedule:Compact,
    Sch_Coil_SAT,            !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    12.8;                    !- Field 4

Schedule:Compact,
    Sch_ChW_Loop_Temp,       !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    6.7;                     !- Field 4

Schedule:Compact,
    Sch_CndW_Loop_Temp,      !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    29.5;                    !- Field 4

Schedule:Compact,
    Sch_Zone_Cooling_Setpoint_Solar,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    23;                      !- Field 4

Schedule:Compact,
    Sch_Zone_Thermostat_Control_Type,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    2;                       !- Field 4

Schedule:Compact,
    Sch_Chiller,             !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,            !- Field 3
    0,                       !- Field 4
    Until: 02:00,            !- Field 5
    0,                       !- Field 6
    Until: 03:00,            !- Field 7
    0,                       !- Field 8
    Until: 04:00,            !- Field 9
    0,                       !- Field 10
    Until: 05:00,            !- Field 11
    0,                       !- Field 12
    Until: 06:00,            !- Field 13
    0,                       !- Field 14
    Until: 07:30,            !- Field 15
    0,                       !- Field 16
    Until: 08:00,            !- Field 17
    1,                       !- Field 18
    Until: 09:00,            !- Field 19
    1,                       !- Field 20
    Until: 10:00,            !- Field 21
    1,                       !- Field 22
    Until: 11:00,            !- Field 23
    1,                       !- Field 24
    Until: 12:00,            !- Field 25
    1,                       !- Field 26
    Until: 13:00,            !- Field 27
    1,                       !- Field 28
    Until: 14:00,            !- Field 29
    1,                       !- Field 30
    Until: 15:00,            !- Field 31
    1,                       !- Field 32
    Until: 16:00,            !- Field 33
    1,                       !- Field 34
    Until: 17:00,            !- Field 35
    1,                       !- Field 36
    Until: 18:00,            !- Field 37
    1,                       !- Field 38
    Until: 19:00,            !- Field 39
    0,                       !- Field 40
    Until: 20:00,            !- Field 41
    0,                       !- Field 42
    Until: 21:00,            !- Field 43
    0,                       !- Field 44
    Until: 22:00,            !- Field 45
    0,                       !- Field 46
    Until: 23:00,            !- Field 47
    0,                       !- Field 48
    Until: 24:00,            !- Field 49
    0,                       !- Field 50
    For: Saturday,           !- Field 51
    Until: 01:00,            !- Field 52
    0,                       !- Field 53
    Until: 02:00,            !- Field 54
    0,                       !- Field 55
    Until: 03:00,            !- Field 56
    0,                       !- Field 57
    Until: 04:00,            !- Field 58
    0,                       !- Field 59
    Until: 05:00,            !- Field 60
    0,                       !- Field 61
    Until: 06:00,            !- Field 62
    0,                       !- Field 63
    Until: 07:30,            !- Field 64
    0,                       !- Field 65
    Until: 08:00,            !- Field 66
    1,                       !- Field 67
    Until: 09:00,            !- Field 68
    1,                       !- Field 69
    Until: 10:00,            !- Field 70
    1,                       !- Field 71
    Until: 11:00,            !- Field 72
    1,                       !- Field 73
    Until: 12:00,            !- Field 74
    1,                       !- Field 75
    Until: 13:00,            !- Field 76
    1,                       !- Field 77
    Until: 14:00,            !- Field 78
    0,                       !- Field 79
    Until: 15:00,            !- Field 80
    0,                       !- Field 81
    Until: 16:00,            !- Field 82
    0,                       !- Field 83
    Until: 17:00,            !- Field 84
    0,                       !- Field 85
    Until: 18:00,            !- Field 86
    0,                       !- Field 87
    Until: 19:00,            !- Field 88
    0,                       !- Field 89
    Until: 20:00,            !- Field 90
    0,                       !- Field 91
    Until: 21:00,            !- Field 92
    0,                       !- Field 93
    Until: 22:00,            !- Field 94
    0,                       !- Field 95
    Until: 23:00,            !- Field 96
    0,                       !- Field 97
    Until: 24:00,            !- Field 98
    0,                       !- Field 99
    For: Sunday Holidays,    !- Field 100
    Until: 01:00,            !- Field 101
    0,                       !- Field 102
    Until: 02:00,            !- Field 103
    0,                       !- Field 104
    Until: 03:00,            !- Field 105
    0,                       !- Field 106
    Until: 04:00,            !- Field 107
    0,                       !- Field 108
    Until: 05:00,            !- Field 109
    0,                       !- Field 110
    Until: 06:00,            !- Field 111
    0,                       !- Field 112
    Until: 07:00,            !- Field 113
    0,                       !- Field 114
    Until: 08:00,            !- Field 115
    0,                       !- Field 116
    Until: 09:00,            !- Field 117
    0,                       !- Field 118
    Until: 10:00,            !- Field 119
    0,                       !- Field 120
    Until: 11:00,            !- Field 121
    0,                       !- Field 122
    Until: 12:00,            !- Field 123
    0,                       !- Field 124
    Until: 13:00,            !- Field 125
    0,                       !- Field 126
    Until: 14:00,            !- Field 127
    0,                       !- Field 128
    Until: 15:00,            !- Field 129
    0,                       !- Field 130
    Until: 16:00,            !- Field 131
    0,                       !- Field 132
    Until: 17:00,            !- Field 133
    0,                       !- Field 134
    Until: 18:00,            !- Field 135
    0,                       !- Field 136
    Until: 19:00,            !- Field 137
    0,                       !- Field 138
    Until: 20:00,            !- Field 139
    0,                       !- Field 140
    Until: 21:00,            !- Field 141
    0,                       !- Field 142
    Until: 22:00,            !- Field 143
    0,                       !- Field 144
    Until: 23:00,            !- Field 145
    0,                       !- Field 146
    Until: 24:00,            !- Field 147
    0,                       !- Field 148
    For: SummerDesignDay AllOtherDays,  !- Field 149
    Until: 01:00,            !- Field 150
    0,                       !- A153
    Until: 02:00,            !- A154
    0,                       !- A155
    Until: 03:00,            !- A156
    0,                       !- A157
    Until: 04:00,            !- A158
    0,                       !- A159
    Until: 05:00,            !- A160
    0,                       !- A161
    Until: 06:00,            !- A162
    0,                       !- A163
    Until: 07:30,            !- A164
    0,                       !- A165
    Until: 08:00,            !- A166
    1,                       !- A167
    Until: 09:00,            !- A168
    1,                       !- A169
    Until: 10:00,            !- A170
    1,                       !- A171
    Until: 11:00,            !- A172
    1,                       !- A173
    Until: 12:00,            !- A174
    1,                       !- A175
    Until: 13:00,            !- A176
    1,                       !- A177
    Until: 14:00,            !- A178
    1,                       !- A179
    Until: 15:00,            !- A180
    1,                       !- A181
    Until: 16:00,            !- A182
    1,                       !- A183
    Until: 17:00,            !- A184
    1,                       !- A185
    Until: 18:00,            !- A186
    1,                       !- A187
    Until: 19:00,            !- A188
    0,                       !- A189
    Until: 20:00,            !- A190
    0,                       !- A191
    Until: 21:00,            !- A192
    0,                       !- A193
    Until: 22:00,            !- A194
    0,                       !- A195
    Until: 23:00,            !- A196
    0,                       !- A197
    Until: 24:00,            !- A198
    0;                       !- A199

Schedule:Compact,
    Sch_ACMV,                !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,            !- Field 3
    0,                       !- Field 4
    Until: 02:00,            !- Field 5
    0,                       !- Field 6
    Until: 03:00,            !- Field 7
    0,                       !- Field 8
    Until: 04:00,            !- Field 9
    0,                       !- Field 10
    Until: 05:00,            !- Field 11
    0,                       !- Field 12
    Until: 06:00,            !- Field 13
    0,                       !- Field 14
    Until: 07:00,            !- Field 15
    0,                       !- Field 16
    Until: 08:00,            !- Field 17
    1,                       !- Field 18
    Until: 09:00,            !- Field 19
    1,                       !- Field 20
    Until: 10:00,            !- Field 21
    1,                       !- Field 22
    Until: 11:00,            !- Field 23
    1,                       !- Field 24
    Until: 12:00,            !- Field 25
    1,                       !- Field 26
    Until: 13:00,            !- Field 27
    1,                       !- Field 28
    Until: 14:00,            !- Field 29
    1,                       !- Field 30
    Until: 15:00,            !- Field 31
    1,                       !- Field 32
    Until: 16:00,            !- Field 33
    1,                       !- Field 34
    Until: 17:00,            !- Field 35
    1,                       !- Field 36
    Until: 18:00,            !- Field 37
    1,                       !- Field 38
    Until: 19:00,            !- Field 39
    0,                       !- Field 40
    Until: 20:00,            !- Field 41
    0,                       !- Field 42
    Until: 21:00,            !- Field 43
    0,                       !- Field 44
    Until: 22:00,            !- Field 45
    0,                       !- Field 46
    Until: 23:00,            !- Field 47
    0,                       !- Field 48
    Until: 24:00,            !- Field 49
    0,                       !- Field 50
    For: Saturday,           !- Field 51
    Until: 01:00,            !- Field 52
    0,                       !- Field 53
    Until: 02:00,            !- Field 54
    0,                       !- Field 55
    Until: 03:00,            !- Field 56
    0,                       !- Field 57
    Until: 04:00,            !- Field 58
    0,                       !- Field 59
    Until: 05:00,            !- Field 60
    0,                       !- Field 61
    Until: 06:00,            !- Field 62
    0,                       !- Field 63
    Until: 07:00,            !- Field 64
    0,                       !- Field 65
    Until: 08:00,            !- Field 66
    1,                       !- Field 67
    Until: 09:00,            !- Field 68
    1,                       !- Field 69
    Until: 10:00,            !- Field 70
    1,                       !- Field 71
    Until: 11:00,            !- Field 72
    1,                       !- Field 73
    Until: 12:00,            !- Field 74
    1,                       !- Field 75
    Until: 13:00,            !- Field 76
    1,                       !- Field 77
    Until: 14:00,            !- Field 78
    0,                       !- Field 79
    Until: 15:00,            !- Field 80
    0,                       !- Field 81
    Until: 16:00,            !- Field 82
    0,                       !- Field 83
    Until: 17:00,            !- Field 84
    0,                       !- Field 85
    Until: 18:00,            !- Field 86
    0,                       !- Field 87
    Until: 19:00,            !- Field 88
    0,                       !- Field 89
    Until: 20:00,            !- Field 90
    0,                       !- Field 91
    Until: 21:00,            !- Field 92
    0,                       !- Field 93
    Until: 22:00,            !- Field 94
    0,                       !- Field 95
    Until: 23:00,            !- Field 96
    0,                       !- Field 97
    Until: 24:00,            !- Field 98
    0,                       !- Field 99
    For: Sunday Holiday,     !- Field 100
    Until: 01:00,            !- Field 101
    0,                       !- Field 102
    Until: 02:00,            !- Field 103
    0,                       !- Field 104
    Until: 03:00,            !- Field 105
    0,                       !- Field 106
    Until: 04:00,            !- Field 107
    0,                       !- Field 108
    Until: 05:00,            !- Field 109
    0,                       !- Field 110
    Until: 06:00,            !- Field 111
    0,                       !- Field 112
    Until: 07:00,            !- Field 113
    0,                       !- Field 114
    Until: 08:00,            !- Field 115
    0,                       !- Field 116
    Until: 09:00,            !- Field 117
    0,                       !- Field 118
    Until: 10:00,            !- Field 119
    0,                       !- Field 120
    Until: 11:00,            !- Field 121
    0,                       !- Field 122
    Until: 12:00,            !- Field 123
    0,                       !- Field 124
    Until: 13:00,            !- Field 125
    0,                       !- Field 126
    Until: 14:00,            !- Field 127
    0,                       !- Field 128
    Until: 15:00,            !- Field 129
    0,                       !- Field 130
    Until: 16:00,            !- Field 131
    0,                       !- Field 132
    Until: 17:00,            !- Field 133
    0,                       !- Field 134
    Until: 18:00,            !- Field 135
    0,                       !- Field 136
    Until: 19:00,            !- Field 137
    0,                       !- Field 138
    Until: 20:00,            !- Field 139
    0,                       !- Field 140
    Until: 21:00,            !- Field 141
    0,                       !- Field 142
    Until: 22:00,            !- Field 143
    0,                       !- Field 144
    Until: 23:00,            !- Field 145
    0,                       !- Field 146
    Until: 24:00,            !- Field 147
    0,                       !- Field 148
    For: SummerDesignDay AllOtherDays,  !- Field 149
    Until: 01:00,            !- Field 150
    0,                       !- A153
    Until: 02:00,            !- A154
    0,                       !- A155
    Until: 03:00,            !- A156
    0,                       !- A157
    Until: 04:00,            !- A158
    0,                       !- A159
    Until: 05:00,            !- A160
    0,                       !- A161
    Until: 06:00,            !- A162
    0,                       !- A163
    Until: 07:00,            !- A164
    0,                       !- A165
    Until: 08:00,            !- A166
    1,                       !- A167
    Until: 09:00,            !- A168
    1,                       !- A169
    Until: 10:00,            !- A170
    1,                       !- A171
    Until: 11:00,            !- A172
    1,                       !- A173
    Until: 12:00,            !- A174
    1,                       !- A175
    Until: 13:00,            !- A176
    1,                       !- A177
    Until: 14:00,            !- A178
    1,                       !- A179
    Until: 15:00,            !- A180
    1,                       !- A181
    Until: 16:00,            !- A182
    1,                       !- A183
    Until: 17:00,            !- A184
    1,                       !- A185
    Until: 18:00,            !- A186
    1,                       !- A187
    Until: 19:00,            !- A188
    0,                       !- A189
    Until: 20:00,            !- A190
    0,                       !- A191
    Until: 21:00,            !- A192
    0,                       !- A193
    Until: 22:00,            !- A194
    0,                       !- A195
    Until: 23:00,            !- A196
    0,                       !- A197
    Until: 24:00,            !- A198
    0;                       !- A199

Schedule:Compact,
    Sch_Occupancy,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,            !- Field 3
    0,                       !- Field 4
    Until: 02:00,            !- Field 5
    0,                       !- Field 6
    Until: 03:00,            !- Field 7
    0,                       !- Field 8
    Until: 04:00,            !- Field 9
    0,                       !- Field 10
    Until: 05:00,            !- Field 11
    0,                       !- Field 12
    Until: 06:00,            !- Field 13
    0,                       !- Field 14
    Until: 07:00,            !- Field 15
    0,                       !- Field 16
    Until: 08:00,            !- Field 17
    0.5,                     !- Field 18
    Until: 09:00,            !- Field 19
    0.95,                    !- Field 20
    Until: 10:00,            !- Field 21
    0.95,                    !- Field 22
    Until: 11:00,            !- Field 23
    0.95,                    !- Field 24
    Until: 12:00,            !- Field 25
    0.95,                    !- Field 26
    Until: 13:00,            !- Field 27
    0.5,                     !- Field 28
    Until: 14:00,            !- Field 29
    0.95,                    !- Field 30
    Until: 15:00,            !- Field 31
    0.95,                    !- Field 32
    Until: 16:00,            !- Field 33
    0.95,                    !- Field 34
    Until: 17:00,            !- Field 35
    0.95,                    !- Field 36
    Until: 18:00,            !- Field 37
    0.5,                     !- Field 38
    Until: 19:00,            !- Field 39
    0.05,                    !- Field 40
    Until: 20:00,            !- Field 41
    0,                       !- Field 42
    Until: 21:00,            !- Field 43
    0,                       !- Field 44
    Until: 22:00,            !- Field 45
    0,                       !- Field 46
    Until: 23:00,            !- Field 47
    0,                       !- Field 48
    Until: 24:00,            !- Field 49
    0,                       !- Field 50
    For: Saturday,           !- Field 51
    Until: 01:00,            !- Field 52
    0,                       !- Field 53
    Until: 02:00,            !- Field 54
    0,                       !- Field 55
    Until: 03:00,            !- Field 56
    0,                       !- Field 57
    Until: 04:00,            !- Field 58
    0,                       !- Field 59
    Until: 05:00,            !- Field 60
    0,                       !- Field 61
    Until: 06:00,            !- Field 62
    0,                       !- Field 63
    Until: 07:00,            !- Field 64
    0.1,                     !- Field 65
    Until: 08:00,            !- Field 66
    0.1,                     !- Field 67
    Until: 09:00,            !- Field 68
    0.3,                     !- Field 69
    Until: 10:00,            !- Field 70
    0.3,                     !- Field 71
    Until: 11:00,            !- Field 72
    0.3,                     !- Field 73
    Until: 12:00,            !- Field 74
    0.1,                     !- Field 75
    Until: 13:00,            !- Field 76
    0,                       !- Field 77
    Until: 14:00,            !- Field 78
    0,                       !- Field 79
    Until: 15:00,            !- Field 80
    0,                       !- Field 81
    Until: 16:00,            !- Field 82
    0,                       !- Field 83
    Until: 17:00,            !- Field 84
    0,                       !- Field 85
    Until: 18:00,            !- Field 86
    0,                       !- Field 87
    Until: 19:00,            !- Field 88
    0,                       !- Field 89
    Until: 20:00,            !- Field 90
    0,                       !- Field 91
    Until: 21:00,            !- Field 92
    0,                       !- Field 93
    Until: 22:00,            !- Field 94
    0,                       !- Field 95
    Until: 23:00,            !- Field 96
    0,                       !- Field 97
    Until: 24:00,            !- Field 98
    0,                       !- Field 99
    For: Sunday Holidays,    !- Field 100
    Until: 01:00,            !- Field 101
    0,                       !- Field 102
    Until: 02:00,            !- Field 103
    0,                       !- Field 104
    Until: 03:00,            !- Field 105
    0,                       !- Field 106
    Until: 04:00,            !- Field 107
    0,                       !- Field 108
    Until: 05:00,            !- Field 109
    0,                       !- Field 110
    Until: 06:00,            !- Field 111
    0,                       !- Field 112
    Until: 07:00,            !- Field 113
    0,                       !- Field 114
    Until: 08:00,            !- Field 115
    0,                       !- Field 116
    Until: 09:00,            !- Field 117
    0,                       !- Field 118
    Until: 10:00,            !- Field 119
    0,                       !- Field 120
    Until: 11:00,            !- Field 121
    0,                       !- Field 122
    Until: 12:00,            !- Field 123
    0,                       !- Field 124
    Until: 13:00,            !- Field 125
    0,                       !- Field 126
    Until: 14:00,            !- Field 127
    0,                       !- Field 128
    Until: 15:00,            !- Field 129
    0,                       !- Field 130
    Until: 16:00,            !- Field 131
    0,                       !- Field 132
    Until: 17:00,            !- Field 133
    0,                       !- Field 134
    Until: 18:00,            !- Field 135
    0,                       !- Field 136
    Until: 19:00,            !- Field 137
    0,                       !- Field 138
    Until: 20:00,            !- Field 139
    0,                       !- Field 140
    Until: 21:00,            !- Field 141
    0,                       !- Field 142
    Until: 22:00,            !- Field 143
    0,                       !- Field 144
    Until: 23:00,            !- Field 145
    0,                       !- Field 146
    Until: 24:00,            !- Field 147
    0,                       !- Field 148
    For: SummerDesignDay AllOtherDays,  !- Field 149
    Until: 01:00,            !- Field 150
    0,                       !- A153
    Until: 02:00,            !- A154
    0,                       !- A155
    Until: 03:00,            !- A156
    0,                       !- A157
    Until: 04:00,            !- A158
    0,                       !- A159
    Until: 05:00,            !- A160
    0,                       !- A161
    Until: 06:00,            !- A162
    0,                       !- A163
    Until: 07:00,            !- A164
    0,                       !- A165
    Until: 08:00,            !- A166
    1,                       !- A167
    Until: 09:00,            !- A168
    1,                       !- A169
    Until: 10:00,            !- A170
    1,                       !- A171
    Until: 11:00,            !- A172
    1,                       !- A173
    Until: 12:00,            !- A174
    1,                       !- A175
    Until: 13:00,            !- A176
    1,                       !- A177
    Until: 14:00,            !- A178
    1,                       !- A179
    Until: 15:00,            !- A180
    1,                       !- A181
    Until: 16:00,            !- A182
    1,                       !- A183
    Until: 17:00,            !- A184
    1,                       !- A185
    Until: 18:00,            !- A186
    0,                       !- A187
    Until: 19:00,            !- A188
    0,                       !- A189
    Until: 20:00,            !- A190
    0,                       !- A191
    Until: 21:00,            !- A192
    0,                       !- A193
    Until: 22:00,            !- A194
    0,                       !- A195
    Until: 23:00,            !- A196
    0,                       !- A197
    Until: 24:00,            !- A198
    0;                       !- A199

Schedule:Compact,
    Sch_Lighting_Carpark,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,            !- Field 3
    0.5,                     !- Field 4
    Until: 02:00,            !- Field 5
    0.5,                     !- Field 6
    Until: 03:00,            !- Field 7
    0.5,                     !- Field 8
    Until: 04:00,            !- Field 9
    0.5,                     !- Field 10
    Until: 05:00,            !- Field 11
    0.5,                     !- Field 12
    Until: 06:00,            !- Field 13
    0.5,                     !- Field 14
    Until: 07:00,            !- Field 15
    0.5,                     !- Field 16
    Until: 08:00,            !- Field 17
    1,                       !- Field 18
    Until: 09:00,            !- Field 19
    1,                       !- Field 20
    Until: 10:00,            !- Field 21
    1,                       !- Field 22
    Until: 11:00,            !- Field 23
    1,                       !- Field 24
    Until: 12:00,            !- Field 25
    1,                       !- Field 26
    Until: 13:00,            !- Field 27
    1,                       !- Field 28
    Until: 14:00,            !- Field 29
    1,                       !- Field 30
    Until: 15:00,            !- Field 31
    1,                       !- Field 32
    Until: 16:00,            !- Field 33
    1,                       !- Field 34
    Until: 17:00,            !- Field 35
    1,                       !- Field 36
    Until: 18:00,            !- Field 37
    1,                       !- Field 38
    Until: 19:00,            !- Field 39
    1,                       !- Field 40
    Until: 20:00,            !- Field 41
    1,                       !- Field 42
    Until: 21:00,            !- Field 43
    1,                       !- Field 44
    Until: 22:00,            !- Field 45
    1,                       !- Field 46
    Until: 23:00,            !- Field 47
    1,                       !- Field 48
    Until: 24:00,            !- Field 49
    1,                       !- Field 50
    For: Saturday,           !- Field 51
    Until: 01:00,            !- Field 52
    0.5,                     !- Field 53
    Until: 02:00,            !- Field 54
    0.5,                     !- Field 55
    Until: 03:00,            !- Field 56
    0.5,                     !- Field 57
    Until: 04:00,            !- Field 58
    0.5,                     !- Field 59
    Until: 05:00,            !- Field 60
    0.5,                     !- Field 61
    Until: 06:00,            !- Field 62
    0.5,                     !- Field 63
    Until: 07:00,            !- Field 64
    0.5,                     !- Field 65
    Until: 08:00,            !- Field 66
    1,                       !- Field 67
    Until: 09:00,            !- Field 68
    1,                       !- Field 69
    Until: 10:00,            !- Field 70
    1,                       !- Field 71
    Until: 11:00,            !- Field 72
    1,                       !- Field 73
    Until: 12:00,            !- Field 74
    1,                       !- Field 75
    Until: 13:00,            !- Field 76
    1,                       !- Field 77
    Until: 14:00,            !- Field 78
    1,                       !- Field 79
    Until: 15:00,            !- Field 80
    1,                       !- Field 81
    Until: 16:00,            !- Field 82
    1,                       !- Field 83
    Until: 17:00,            !- Field 84
    1,                       !- Field 85
    Until: 18:00,            !- Field 86
    1,                       !- Field 87
    Until: 19:00,            !- Field 88
    1,                       !- Field 89
    Until: 20:00,            !- Field 90
    1,                       !- Field 91
    Until: 21:00,            !- Field 92
    1,                       !- Field 93
    Until: 22:00,            !- Field 94
    1,                       !- Field 95
    Until: 23:00,            !- Field 96
    1,                       !- Field 97
    Until: 24:00,            !- Field 98
    1,                       !- Field 99
    For: Sunday Holidays,    !- Field 100
    Until: 01:00,            !- Field 101
    0.5,                     !- Field 102
    Until: 02:00,            !- Field 103
    0.5,                     !- Field 104
    Until: 03:00,            !- Field 105
    0.5,                     !- Field 106
    Until: 04:00,            !- Field 107
    0.5,                     !- Field 108
    Until: 05:00,            !- Field 109
    0.5,                     !- Field 110
    Until: 06:00,            !- Field 111
    0.5,                     !- Field 112
    Until: 07:00,            !- Field 113
    0.5,                     !- Field 114
    Until: 08:00,            !- Field 115
    1,                       !- Field 116
    Until: 09:00,            !- Field 117
    1,                       !- Field 118
    Until: 10:00,            !- Field 119
    1,                       !- Field 120
    Until: 11:00,            !- Field 121
    1,                       !- Field 122
    Until: 12:00,            !- Field 123
    1,                       !- Field 124
    Until: 13:00,            !- Field 125
    1,                       !- Field 126
    Until: 14:00,            !- Field 127
    1,                       !- Field 128
    Until: 15:00,            !- Field 129
    1,                       !- Field 130
    Until: 16:00,            !- Field 131
    1,                       !- Field 132
    Until: 17:00,            !- Field 133
    1,                       !- Field 134
    Until: 18:00,            !- Field 135
    1,                       !- Field 136
    Until: 19:00,            !- Field 137
    1,                       !- Field 138
    Until: 20:00,            !- Field 139
    1,                       !- Field 140
    Until: 21:00,            !- Field 141
    1,                       !- Field 142
    Until: 22:00,            !- Field 143
    1,                       !- Field 144
    Until: 23:00,            !- Field 145
    1,                       !- Field 146
    Until: 24:00,            !- Field 147
    1,                       !- Field 148
    For: SummerDesignDay AllOtherDays,  !- Field 149
    Until: 01:00,            !- Field 150
    0.5,                     !- A153
    Until: 02:00,            !- A154
    0.5,                     !- A155
    Until: 03:00,            !- A156
    0.5,                     !- A157
    Until: 04:00,            !- A158
    0.5,                     !- A159
    Until: 05:00,            !- A160
    0.5,                     !- A161
    Until: 06:00,            !- A162
    0.5,                     !- A163
    Until: 07:00,            !- A164
    0.5,                     !- A165
    Until: 08:00,            !- A166
    1,                       !- A167
    Until: 09:00,            !- A168
    1,                       !- A169
    Until: 10:00,            !- A170
    1,                       !- A171
    Until: 11:00,            !- A172
    1,                       !- A173
    Until: 12:00,            !- A174
    1,                       !- A175
    Until: 13:00,            !- A176
    1,                       !- A177
    Until: 14:00,            !- A178
    1,                       !- A179
    Until: 15:00,            !- A180
    1,                       !- A181
    Until: 16:00,            !- A182
    1,                       !- A183
    Until: 17:00,            !- A184
    1,                       !- A185
    Until: 18:00,            !- A186
    1,                       !- A187
    Until: 19:00,            !- A188
    1,                       !- A189
    Until: 20:00,            !- A190
    1,                       !- A191
    Until: 21:00,            !- A192
    1,                       !- A193
    Until: 22:00,            !- A194
    1,                       !- A195
    Until: 23:00,            !- A196
    1,                       !- A197
    Until: 24:00,            !- A198
    1;                       !- A199

Schedule:Compact,
    Sch_Lighting_Staircase,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,            !- Field 3
    0.5,                     !- Field 4
    Until: 02:00,            !- Field 5
    0.5,                     !- Field 6
    Until: 03:00,            !- Field 7
    0.5,                     !- Field 8
    Until: 04:00,            !- Field 9
    0.5,                     !- Field 10
    Until: 05:00,            !- Field 11
    0.5,                     !- Field 12
    Until: 06:00,            !- Field 13
    0.5,                     !- Field 14
    Until: 07:00,            !- Field 15
    0.5,                     !- Field 16
    Until: 08:00,            !- Field 17
    1,                       !- Field 18
    Until: 09:00,            !- Field 19
    1,                       !- Field 20
    Until: 10:00,            !- Field 21
    1,                       !- Field 22
    Until: 11:00,            !- Field 23
    1,                       !- Field 24
    Until: 12:00,            !- Field 25
    1,                       !- Field 26
    Until: 13:00,            !- Field 27
    1,                       !- Field 28
    Until: 14:00,            !- Field 29
    1,                       !- Field 30
    Until: 15:00,            !- Field 31
    1,                       !- Field 32
    Until: 16:00,            !- Field 33
    1,                       !- Field 34
    Until: 17:00,            !- Field 35
    1,                       !- Field 36
    Until: 18:00,            !- Field 37
    1,                       !- Field 38
    Until: 19:00,            !- Field 39
    1,                       !- Field 40
    Until: 20:00,            !- Field 41
    0.5,                     !- Field 42
    Until: 21:00,            !- Field 43
    0.5,                     !- Field 44
    Until: 22:00,            !- Field 45
    0.5,                     !- Field 46
    Until: 23:00,            !- Field 47
    0.5,                     !- Field 48
    Until: 24:00,            !- Field 49
    0.5,                     !- Field 50
    For: Saturday,           !- Field 51
    Until: 01:00,            !- Field 52
    0.5,                     !- Field 53
    Until: 02:00,            !- Field 54
    0.5,                     !- Field 55
    Until: 03:00,            !- Field 56
    0.5,                     !- Field 57
    Until: 04:00,            !- Field 58
    0.5,                     !- Field 59
    Until: 05:00,            !- Field 60
    0.5,                     !- Field 61
    Until: 06:00,            !- Field 62
    0.5,                     !- Field 63
    Until: 07:00,            !- Field 64
    0.5,                     !- Field 65
    Until: 08:00,            !- Field 66
    1,                       !- Field 67
    Until: 09:00,            !- Field 68
    1,                       !- Field 69
    Until: 10:00,            !- Field 70
    1,                       !- Field 71
    Until: 11:00,            !- Field 72
    1,                       !- Field 73
    Until: 12:00,            !- Field 74
    1,                       !- Field 75
    Until: 13:00,            !- Field 76
    1,                       !- Field 77
    Until: 14:00,            !- Field 78
    1,                       !- Field 79
    Until: 15:00,            !- Field 80
    1,                       !- Field 81
    Until: 16:00,            !- Field 82
    1,                       !- Field 83
    Until: 17:00,            !- Field 84
    1,                       !- Field 85
    Until: 18:00,            !- Field 86
    1,                       !- Field 87
    Until: 19:00,            !- Field 88
    1,                       !- Field 89
    Until: 20:00,            !- Field 90
    0.5,                     !- Field 91
    Until: 21:00,            !- Field 92
    0.5,                     !- Field 93
    Until: 22:00,            !- Field 94
    0.5,                     !- Field 95
    Until: 23:00,            !- Field 96
    0.5,                     !- Field 97
    Until: 24:00,            !- Field 98
    0.5,                     !- Field 99
    For: Sunday Holidays,    !- Field 100
    Until: 01:00,            !- Field 101
    0.5,                     !- Field 102
    Until: 02:00,            !- Field 103
    0.5,                     !- Field 104
    Until: 03:00,            !- Field 105
    0.5,                     !- Field 106
    Until: 04:00,            !- Field 107
    0.5,                     !- Field 108
    Until: 05:00,            !- Field 109
    0.5,                     !- Field 110
    Until: 06:00,            !- Field 111
    0.5,                     !- Field 112
    Until: 07:00,            !- Field 113
    0.5,                     !- Field 114
    Until: 08:00,            !- Field 115
    1,                       !- Field 116
    Until: 09:00,            !- Field 117
    1,                       !- Field 118
    Until: 10:00,            !- Field 119
    1,                       !- Field 120
    Until: 11:00,            !- Field 121
    1,                       !- Field 122
    Until: 12:00,            !- Field 123
    1,                       !- Field 124
    Until: 13:00,            !- Field 125
    1,                       !- Field 126
    Until: 14:00,            !- Field 127
    1,                       !- Field 128
    Until: 15:00,            !- Field 129
    1,                       !- Field 130
    Until: 16:00,            !- Field 131
    1,                       !- Field 132
    Until: 17:00,            !- Field 133
    1,                       !- Field 134
    Until: 18:00,            !- Field 135
    1,                       !- Field 136
    Until: 19:00,            !- Field 137
    1,                       !- Field 138
    Until: 20:00,            !- Field 139
    0.5,                     !- Field 140
    Until: 21:00,            !- Field 141
    0.5,                     !- Field 142
    Until: 22:00,            !- Field 143
    0.5,                     !- Field 144
    Until: 23:00,            !- Field 145
    0.5,                     !- Field 146
    Until: 24:00,            !- Field 147
    0.5,                     !- Field 148
    For: SummerDesignDay AllOtherDays,  !- Field 149
    Until: 01:00,            !- Field 150
    0.5,                     !- A153
    Until: 02:00,            !- A154
    0.5,                     !- A155
    Until: 03:00,            !- A156
    0.5,                     !- A157
    Until: 04:00,            !- A158
    0.5,                     !- A159
    Until: 05:00,            !- A160
    0.5,                     !- A161
    Until: 06:00,            !- A162
    0.5,                     !- A163
    Until: 07:00,            !- A164
    0.5,                     !- A165
    Until: 08:00,            !- A166
    1,                       !- A167
    Until: 09:00,            !- A168
    1,                       !- A169
    Until: 10:00,            !- A170
    1,                       !- A171
    Until: 11:00,            !- A172
    1,                       !- A173
    Until: 12:00,            !- A174
    1,                       !- A175
    Until: 13:00,            !- A176
    1,                       !- A177
    Until: 14:00,            !- A178
    1,                       !- A179
    Until: 15:00,            !- A180
    1,                       !- A181
    Until: 16:00,            !- A182
    1,                       !- A183
    Until: 17:00,            !- A184
    1,                       !- A185
    Until: 18:00,            !- A186
    1,                       !- A187
    Until: 19:00,            !- A188
    1,                       !- A189
    Until: 20:00,            !- A190
    0.5,                     !- A191
    Until: 21:00,            !- A192
    0.5,                     !- A193
    Until: 22:00,            !- A194
    0.5,                     !- A195
    Until: 23:00,            !- A196
    0.5,                     !- A197
    Until: 24:00,            !- A198
    0.5;                     !- A199

Schedule:Compact,
    Sch_Lighting_Offices&Toilets,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,            !- Field 3
    0.05,                    !- Field 4
    Until: 02:00,            !- Field 5
    0.05,                    !- Field 6
    Until: 03:00,            !- Field 7
    0.05,                    !- Field 8
    Until: 04:00,            !- Field 9
    0.05,                    !- Field 10
    Until: 05:00,            !- Field 11
    0.05,                    !- Field 12
    Until: 06:00,            !- Field 13
    0.05,                    !- Field 14
    Until: 07:00,            !- Field 15
    0.1,                     !- Field 16
    Until: 08:00,            !- Field 17
    0.27714,                 !- Field 18
    Until: 09:00,            !- Field 19
    0.83142,                 !- Field 20
    Until: 10:00,            !- Field 21
    0.83142,                 !- Field 22
    Until: 11:00,            !- Field 23
    0.83142,                 !- Field 24
    Until: 12:00,            !- Field 25
    0.83142,                 !- Field 26
    Until: 13:00,            !- Field 27
    0.83142,                 !- Field 28
    Until: 14:00,            !- Field 29
    0.83142,                 !- Field 30
    Until: 15:00,            !- Field 31
    0.83142,                 !- Field 32
    Until: 16:00,            !- Field 33
    0.83142,                 !- Field 34
    Until: 17:00,            !- Field 35
    0.83142,                 !- Field 36
    Until: 18:00,            !- Field 37
    0.27714,                 !- Field 38
    Until: 19:00,            !- Field 39
    0.1,                     !- Field 40
    Until: 20:00,            !- Field 41
    0.05,                    !- Field 42
    Until: 21:00,            !- Field 43
    0.05,                    !- Field 44
    Until: 22:00,            !- Field 45
    0.05,                    !- Field 46
    Until: 23:00,            !- Field 47
    0.05,                    !- Field 48
    Until: 24:00,            !- Field 49
    0.05,                    !- Field 50
    For: Saturday,           !- Field 51
    Until: 01:00,            !- Field 52
    0.05,                    !- Field 53
    Until: 02:00,            !- Field 54
    0.05,                    !- Field 55
    Until: 03:00,            !- Field 56
    0.05,                    !- Field 57
    Until: 04:00,            !- Field 58
    0.05,                    !- Field 59
    Until: 05:00,            !- Field 60
    0.05,                    !- Field 61
    Until: 06:00,            !- Field 62
    0.05,                    !- Field 63
    Until: 07:00,            !- Field 64
    0.1,                     !- Field 65
    Until: 08:00,            !- Field 66
    0.27714,                 !- Field 67
    Until: 09:00,            !- Field 68
    0.27714,                 !- Field 69
    Until: 10:00,            !- Field 70
    0.27714,                 !- Field 71
    Until: 11:00,            !- Field 72
    0.27714,                 !- Field 73
    Until: 12:00,            !- Field 74
    0.13857,                 !- Field 75
    Until: 13:00,            !- Field 76
    0.05,                    !- Field 77
    Until: 14:00,            !- Field 78
    0.05,                    !- Field 79
    Until: 15:00,            !- Field 80
    0.05,                    !- Field 81
    Until: 16:00,            !- Field 82
    0.05,                    !- Field 83
    Until: 17:00,            !- Field 84
    0.05,                    !- Field 85
    Until: 18:00,            !- Field 86
    0.05,                    !- Field 87
    Until: 19:00,            !- Field 88
    0.05,                    !- Field 89
    Until: 20:00,            !- Field 90
    0.05,                    !- Field 91
    Until: 21:00,            !- Field 92
    0.05,                    !- Field 93
    Until: 22:00,            !- Field 94
    0.05,                    !- Field 95
    Until: 23:00,            !- Field 96
    0.05,                    !- Field 97
    Until: 24:00,            !- Field 98
    0.05,                    !- Field 99
    For: Sunday Holidays,    !- Field 100
    Until: 01:00,            !- Field 101
    0.05,                    !- Field 102
    Until: 02:00,            !- Field 103
    0.05,                    !- Field 104
    Until: 03:00,            !- Field 105
    0.05,                    !- Field 106
    Until: 04:00,            !- Field 107
    0.05,                    !- Field 108
    Until: 05:00,            !- Field 109
    0.05,                    !- Field 110
    Until: 06:00,            !- Field 111
    0.05,                    !- Field 112
    Until: 07:00,            !- Field 113
    0.05,                    !- Field 114
    Until: 08:00,            !- Field 115
    0.05,                    !- Field 116
    Until: 09:00,            !- Field 117
    0.05,                    !- Field 118
    Until: 10:00,            !- Field 119
    0.05,                    !- Field 120
    Until: 11:00,            !- Field 121
    0.05,                    !- Field 122
    Until: 12:00,            !- Field 123
    0.05,                    !- Field 124
    Until: 13:00,            !- Field 125
    0.05,                    !- Field 126
    Until: 14:00,            !- Field 127
    0.05,                    !- Field 128
    Until: 15:00,            !- Field 129
    0.05,                    !- Field 130
    Until: 16:00,            !- Field 131
    0.05,                    !- Field 132
    Until: 17:00,            !- Field 133
    0.05,                    !- Field 134
    Until: 18:00,            !- Field 135
    0.05,                    !- Field 136
    Until: 19:00,            !- Field 137
    0.05,                    !- Field 138
    Until: 20:00,            !- Field 139
    0.05,                    !- Field 140
    Until: 21:00,            !- Field 141
    0.05,                    !- Field 142
    Until: 22:00,            !- Field 143
    0.05,                    !- Field 144
    Until: 23:00,            !- Field 145
    0.05,                    !- Field 146
    Until: 24:00,            !- Field 147
    0.05,                    !- Field 148
    For: SummerDesignDay AllOtherDays,  !- Field 149
    Until: 01:00,            !- Field 150
    0.1,                     !- A153
    Until: 02:00,            !- A154
    0.1,                     !- A155
    Until: 03:00,            !- A156
    0.1,                     !- A157
    Until: 04:00,            !- A158
    0.1,                     !- A159
    Until: 05:00,            !- A160
    0.1,                     !- A161
    Until: 06:00,            !- A162
    0.1,                     !- A163
    Until: 07:00,            !- A164
    0.1,                     !- A165
    Until: 08:00,            !- A166
    1,                       !- A167
    Until: 09:00,            !- A168
    1,                       !- A169
    Until: 10:00,            !- A170
    1,                       !- A171
    Until: 11:00,            !- A172
    1,                       !- A173
    Until: 12:00,            !- A174
    1,                       !- A175
    Until: 13:00,            !- A176
    1,                       !- A177
    Until: 14:00,            !- A178
    1,                       !- A179
    Until: 15:00,            !- A180
    1,                       !- A181
    Until: 16:00,            !- A182
    1,                       !- A183
    Until: 17:00,            !- A184
    1,                       !- A185
    Until: 18:00,            !- A186
    0.1,                     !- A187
    Until: 19:00,            !- A188
    0.1,                     !- A189
    Until: 20:00,            !- A190
    0.1,                     !- A191
    Until: 21:00,            !- A192
    0.1,                     !- A193
    Until: 22:00,            !- A194
    0.1,                     !- A195
    Until: 23:00,            !- A196
    0.1,                     !- A197
    Until: 24:00,            !- A198
    0.1;                     !- A199

Schedule:Compact,
    Sch_Equipment,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,            !- Field 3
    0.05,                    !- Field 4
    Until: 02:00,            !- Field 5
    0.05,                    !- Field 6
    Until: 03:00,            !- Field 7
    0.05,                    !- Field 8
    Until: 04:00,            !- Field 9
    0.05,                    !- Field 10
    Until: 05:00,            !- Field 11
    0.05,                    !- Field 12
    Until: 06:00,            !- Field 13
    0.05,                    !- Field 14
    Until: 07:00,            !- Field 15
    0.05,                    !- Field 16
    Until: 08:00,            !- Field 17
    0.38,                    !- Field 18
    Until: 09:00,            !- Field 19
    0.856,                   !- Field 20
    Until: 10:00,            !- Field 21
    0.856,                   !- Field 22
    Until: 11:00,            !- Field 23
    0.856,                   !- Field 24
    Until: 12:00,            !- Field 25
    0.856,                   !- Field 26
    Until: 13:00,            !- Field 27
    0.38,                    !- Field 28
    Until: 14:00,            !- Field 29
    0.856,                   !- Field 30
    Until: 15:00,            !- Field 31
    0.856,                   !- Field 32
    Until: 16:00,            !- Field 33
    0.856,                   !- Field 34
    Until: 17:00,            !- Field 35
    0.856,                   !- Field 36
    Until: 18:00,            !- Field 37
    0.38,                    !- Field 38
    Until: 19:00,            !- Field 39
    0.05,                    !- Field 40
    Until: 20:00,            !- Field 41
    0.05,                    !- Field 42
    Until: 21:00,            !- Field 43
    0.05,                    !- Field 44
    Until: 22:00,            !- Field 45
    0.05,                    !- Field 46
    Until: 23:00,            !- Field 47
    0.05,                    !- Field 48
    Until: 24:00,            !- Field 49
    0.05,                    !- Field 50
    For: Saturday,           !- Field 51
    Until: 01:00,            !- Field 52
    0.05,                    !- Field 53
    Until: 02:00,            !- Field 54
    0.05,                    !- Field 55
    Until: 03:00,            !- Field 56
    0.05,                    !- Field 57
    Until: 04:00,            !- Field 58
    0.05,                    !- Field 59
    Until: 05:00,            !- Field 60
    0.05,                    !- Field 61
    Until: 06:00,            !- Field 62
    0.05,                    !- Field 63
    Until: 07:00,            !- Field 64
    0.38,                    !- Field 65
    Until: 08:00,            !- Field 66
    0.38,                    !- Field 67
    Until: 09:00,            !- Field 68
    0.476,                   !- Field 69
    Until: 10:00,            !- Field 70
    0.476,                   !- Field 71
    Until: 11:00,            !- Field 72
    0.476,                   !- Field 73
    Until: 12:00,            !- Field 74
    0.38,                    !- Field 75
    Until: 13:00,            !- Field 76
    0.05,                    !- Field 77
    Until: 14:00,            !- Field 78
    0.05,                    !- Field 79
    Until: 15:00,            !- Field 80
    0.05,                    !- Field 81
    Until: 16:00,            !- Field 82
    0.05,                    !- Field 83
    Until: 17:00,            !- Field 84
    0.05,                    !- Field 85
    Until: 18:00,            !- Field 86
    0.05,                    !- Field 87
    Until: 19:00,            !- Field 88
    0.05,                    !- Field 89
    Until: 20:00,            !- Field 90
    0.05,                    !- Field 91
    Until: 21:00,            !- Field 92
    0.05,                    !- Field 93
    Until: 22:00,            !- Field 94
    0.05,                    !- Field 95
    Until: 23:00,            !- Field 96
    0.05,                    !- Field 97
    Until: 24:00,            !- Field 98
    0.05,                    !- Field 99
    For: Sunday Holidays,    !- Field 100
    Until: 01:00,            !- Field 101
    0.05,                    !- Field 102
    Until: 02:00,            !- Field 103
    0.05,                    !- Field 104
    Until: 03:00,            !- Field 105
    0.05,                    !- Field 106
    Until: 04:00,            !- Field 107
    0.05,                    !- Field 108
    Until: 05:00,            !- Field 109
    0.05,                    !- Field 110
    Until: 06:00,            !- Field 111
    0.05,                    !- Field 112
    Until: 07:00,            !- Field 113
    0.05,                    !- Field 114
    Until: 08:00,            !- Field 115
    0.05,                    !- Field 116
    Until: 09:00,            !- Field 117
    0.05,                    !- Field 118
    Until: 10:00,            !- Field 119
    0.05,                    !- Field 120
    Until: 11:00,            !- Field 121
    0.05,                    !- Field 122
    Until: 12:00,            !- Field 123
    0.05,                    !- Field 124
    Until: 13:00,            !- Field 125
    0.05,                    !- Field 126
    Until: 14:00,            !- Field 127
    0.05,                    !- Field 128
    Until: 15:00,            !- Field 129
    0.05,                    !- Field 130
    Until: 16:00,            !- Field 131
    0.05,                    !- Field 132
    Until: 17:00,            !- Field 133
    0.05,                    !- Field 134
    Until: 18:00,            !- Field 135
    0.05,                    !- Field 136
    Until: 19:00,            !- Field 137
    0.05,                    !- Field 138
    Until: 20:00,            !- Field 139
    0.05,                    !- Field 140
    Until: 21:00,            !- Field 141
    0.05,                    !- Field 142
    Until: 22:00,            !- Field 143
    0.05,                    !- Field 144
    Until: 23:00,            !- Field 145
    0.05,                    !- Field 146
    Until: 24:00,            !- Field 147
    0.05,                    !- Field 148
    For: SummerDesignDay AllOtherDays,  !- Field 149
    Until: 01:00,            !- Field 150
    0.05,                    !- A153
    Until: 02:00,            !- A154
    0.05,                    !- A155
    Until: 03:00,            !- A156
    0.05,                    !- A157
    Until: 04:00,            !- A158
    0.05,                    !- A159
    Until: 05:00,            !- A160
    0.05,                    !- A161
    Until: 06:00,            !- A162
    0.05,                    !- A163
    Until: 07:00,            !- A164
    0.05,                    !- A165
    Until: 08:00,            !- A166
    1,                       !- A167
    Until: 09:00,            !- A168
    1,                       !- A169
    Until: 10:00,            !- A170
    1,                       !- A171
    Until: 11:00,            !- A172
    1,                       !- A173
    Until: 12:00,            !- A174
    1,                       !- A175
    Until: 13:00,            !- A176
    1,                       !- A177
    Until: 14:00,            !- A178
    1,                       !- A179
    Until: 15:00,            !- A180
    1,                       !- A181
    Until: 16:00,            !- A182
    1,                       !- A183
    Until: 17:00,            !- A184
    1,                       !- A185
    Until: 18:00,            !- A186
    0.05,                    !- A187
    Until: 19:00,            !- A188
    0.05,                    !- A189
    Until: 20:00,            !- A190
    0.05,                    !- A191
    Until: 21:00,            !- A192
    0.05,                    !- A193
    Until: 22:00,            !- A194
    0.05,                    !- A195
    Until: 23:00,            !- A196
    0.05,                    !- A197
    Until: 24:00,            !- A198
    0.05;                    !- A199

Schedule:Compact,
    Sch_Infiltration,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,            !- Field 3
    1,                       !- Field 4
    Until: 02:00,            !- Field 5
    1,                       !- Field 6
    Until: 03:00,            !- Field 7
    1,                       !- Field 8
    Until: 04:00,            !- Field 9
    1,                       !- Field 10
    Until: 05:00,            !- Field 11
    1,                       !- Field 12
    Until: 06:00,            !- Field 13
    1,                       !- Field 14
    Until: 07:00,            !- Field 15
    1,                       !- Field 16
    Until: 08:00,            !- Field 17
    0.25,                    !- Field 18
    Until: 09:00,            !- Field 19
    0.25,                    !- Field 20
    Until: 10:00,            !- Field 21
    0.25,                    !- Field 22
    Until: 11:00,            !- Field 23
    0.25,                    !- Field 24
    Until: 12:00,            !- Field 25
    0.25,                    !- Field 26
    Until: 13:00,            !- Field 27
    0.25,                    !- Field 28
    Until: 14:00,            !- Field 29
    0.25,                    !- Field 30
    Until: 15:00,            !- Field 31
    0.25,                    !- Field 32
    Until: 16:00,            !- Field 33
    0.25,                    !- Field 34
    Until: 17:00,            !- Field 35
    0.25,                    !- Field 36
    Until: 18:00,            !- Field 37
    1,                       !- Field 38
    Until: 19:00,            !- Field 39
    1,                       !- Field 40
    Until: 20:00,            !- Field 41
    1,                       !- Field 42
    Until: 21:00,            !- Field 43
    1,                       !- Field 44
    Until: 22:00,            !- Field 45
    1,                       !- Field 46
    Until: 23:00,            !- Field 47
    1,                       !- Field 48
    Until: 24:00,            !- Field 49
    1,                       !- Field 50
    For: Saturday,           !- Field 51
    Until: 01:00,            !- Field 52
    1,                       !- Field 53
    Until: 02:00,            !- Field 54
    1,                       !- Field 55
    Until: 03:00,            !- Field 56
    1,                       !- Field 57
    Until: 04:00,            !- Field 58
    1,                       !- Field 59
    Until: 05:00,            !- Field 60
    1,                       !- Field 61
    Until: 06:00,            !- Field 62
    1,                       !- Field 63
    Until: 07:00,            !- Field 64
    1,                       !- Field 65
    Until: 08:00,            !- Field 66
    0.25,                    !- Field 67
    Until: 09:00,            !- Field 68
    0.25,                    !- Field 69
    Until: 10:00,            !- Field 70
    0.25,                    !- Field 71
    Until: 11:00,            !- Field 72
    0.25,                    !- Field 73
    Until: 12:00,            !- Field 74
    0.25,                    !- Field 75
    Until: 13:00,            !- Field 76
    1,                       !- Field 77
    Until: 14:00,            !- Field 78
    1,                       !- Field 79
    Until: 15:00,            !- Field 80
    1,                       !- Field 81
    Until: 16:00,            !- Field 82
    1,                       !- Field 83
    Until: 17:00,            !- Field 84
    1,                       !- Field 85
    Until: 18:00,            !- Field 86
    1,                       !- Field 87
    Until: 19:00,            !- Field 88
    1,                       !- Field 89
    Until: 20:00,            !- Field 90
    1,                       !- Field 91
    Until: 21:00,            !- Field 92
    1,                       !- Field 93
    Until: 22:00,            !- Field 94
    1,                       !- Field 95
    Until: 23:00,            !- Field 96
    1,                       !- Field 97
    Until: 24:00,            !- Field 98
    1,                       !- Field 99
    For: Sunday Holidays,    !- Field 100
    Until: 01:00,            !- Field 101
    1,                       !- Field 102
    Until: 02:00,            !- Field 103
    1,                       !- Field 104
    Until: 03:00,            !- Field 105
    1,                       !- Field 106
    Until: 04:00,            !- Field 107
    1,                       !- Field 108
    Until: 05:00,            !- Field 109
    1,                       !- Field 110
    Until: 06:00,            !- Field 111
    1,                       !- Field 112
    Until: 07:00,            !- Field 113
    1,                       !- Field 114
    Until: 08:00,            !- Field 115
    1,                       !- Field 116
    Until: 09:00,            !- Field 117
    1,                       !- Field 118
    Until: 10:00,            !- Field 119
    1,                       !- Field 120
    Until: 11:00,            !- Field 121
    1,                       !- Field 122
    Until: 12:00,            !- Field 123
    1,                       !- Field 124
    Until: 13:00,            !- Field 125
    1,                       !- Field 126
    Until: 14:00,            !- Field 127
    1,                       !- Field 128
    Until: 15:00,            !- Field 129
    1,                       !- Field 130
    Until: 16:00,            !- Field 131
    1,                       !- Field 132
    Until: 17:00,            !- Field 133
    1,                       !- Field 134
    Until: 18:00,            !- Field 135
    1,                       !- Field 136
    Until: 19:00,            !- Field 137
    1,                       !- Field 138
    Until: 20:00,            !- Field 139
    1,                       !- Field 140
    Until: 21:00,            !- Field 141
    1,                       !- Field 142
    Until: 22:00,            !- Field 143
    1,                       !- Field 144
    Until: 23:00,            !- Field 145
    1,                       !- Field 146
    Until: 24:00,            !- Field 147
    1,                       !- Field 148
    For: SummerDesignDay AllOtherDays,  !- Field 149
    Until: 01:00,            !- Field 150
    1,                       !- A153
    Until: 02:00,            !- A154
    1,                       !- A155
    Until: 03:00,            !- A156
    1,                       !- A157
    Until: 04:00,            !- A158
    1,                       !- A159
    Until: 05:00,            !- A160
    1,                       !- A161
    Until: 06:00,            !- A162
    1,                       !- A163
    Until: 07:00,            !- A164
    1,                       !- A165
    Until: 08:00,            !- A166
    0.25,                    !- A167
    Until: 09:00,            !- A168
    0.25,                    !- A169
    Until: 10:00,            !- A170
    0.25,                    !- A171
    Until: 11:00,            !- A172
    0.25,                    !- A173
    Until: 12:00,            !- A174
    0.25,                    !- A175
    Until: 13:00,            !- A176
    0.25,                    !- A177
    Until: 14:00,            !- A178
    0.25,                    !- A179
    Until: 15:00,            !- A180
    0.25,                    !- A181
    Until: 16:00,            !- A182
    0.25,                    !- A183
    Until: 17:00,            !- A184
    0.25,                    !- A185
    Until: 18:00,            !- A186
    1,                       !- A187
    Until: 19:00,            !- A188
    1,                       !- A189
    Until: 20:00,            !- A190
    1,                       !- A191
    Until: 21:00,            !- A192
    1,                       !- A193
    Until: 22:00,            !- A194
    1,                       !- A195
    Until: 23:00,            !- A196
    1,                       !- A197
    Until: 24:00,            !- A198
    1;                       !- A199

Schedule:Compact,
    Sch_LiFTs,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,            !- Field 3
    0.01,                    !- Field 4
    Until: 02:00,            !- Field 5
    0.01,                    !- Field 6
    Until: 03:00,            !- Field 7
    0.01,                    !- Field 8
    Until: 04:00,            !- Field 9
    0.01,                    !- Field 10
    Until: 05:00,            !- Field 11
    0.01,                    !- Field 12
    Until: 06:00,            !- Field 13
    0.01,                    !- Field 14
    Until: 07:00,            !- Field 15
    0.1,                     !- Field 16
    Until: 08:00,            !- Field 17
    0.2,                     !- Field 18
    Until: 09:00,            !- Field 19
    0.25,                    !- Field 20
    Until: 10:00,            !- Field 21
    0.25,                    !- Field 22
    Until: 11:00,            !- Field 23
    0.1,                     !- Field 24
    Until: 12:00,            !- Field 25
    0.1,                     !- Field 26
    Until: 13:00,            !- Field 27
    0.1,                     !- Field 28
    Until: 14:00,            !- Field 29
    0.1,                     !- Field 30
    Until: 15:00,            !- Field 31
    0.1,                     !- Field 32
    Until: 16:00,            !- Field 33
    0.25,                    !- Field 34
    Until: 17:00,            !- Field 35
    0.25,                    !- Field 36
    Until: 18:00,            !- Field 37
    0.2,                     !- Field 38
    Until: 19:00,            !- Field 39
    0.1,                     !- Field 40
    Until: 20:00,            !- Field 41
    0.01,                    !- Field 42
    Until: 21:00,            !- Field 43
    0.01,                    !- Field 44
    Until: 22:00,            !- Field 45
    0.01,                    !- Field 46
    Until: 23:00,            !- Field 47
    0.01,                    !- Field 48
    Until: 24:00,            !- Field 49
    0.01,                    !- Field 50
    For: Saturday,           !- Field 51
    Until: 01:00,            !- Field 52
    0.01,                    !- Field 53
    Until: 02:00,            !- Field 54
    0.01,                    !- Field 55
    Until: 03:00,            !- Field 56
    0.01,                    !- Field 57
    Until: 04:00,            !- Field 58
    0.01,                    !- Field 59
    Until: 05:00,            !- Field 60
    0.01,                    !- Field 61
    Until: 06:00,            !- Field 62
    0.01,                    !- Field 63
    Until: 07:00,            !- Field 64
    0.1,                     !- Field 65
    Until: 08:00,            !- Field 66
    0.01,                    !- Field 67
    Until: 09:00,            !- Field 68
    0.01,                    !- Field 69
    Until: 10:00,            !- Field 70
    0.01,                    !- Field 71
    Until: 11:00,            !- Field 72
    0.01,                    !- Field 73
    Until: 12:00,            !- Field 74
    0.1,                     !- Field 75
    Until: 13:00,            !- Field 76
    0.01,                    !- Field 77
    Until: 14:00,            !- Field 78
    0.01,                    !- Field 79
    Until: 15:00,            !- Field 80
    0.01,                    !- Field 81
    Until: 16:00,            !- Field 82
    0.01,                    !- Field 83
    Until: 17:00,            !- Field 84
    0.01,                    !- Field 85
    Until: 18:00,            !- Field 86
    0.01,                    !- Field 87
    Until: 19:00,            !- Field 88
    0.01,                    !- Field 89
    Until: 20:00,            !- Field 90
    0.01,                    !- Field 91
    Until: 21:00,            !- Field 92
    0.01,                    !- Field 93
    Until: 22:00,            !- Field 94
    0.01,                    !- Field 95
    Until: 23:00,            !- Field 96
    0.01,                    !- Field 97
    Until: 24:00,            !- Field 98
    0.01,                    !- Field 99
    For: Sunday Holidays,    !- Field 100
    Until: 01:00,            !- Field 101
    0.01,                    !- Field 102
    Until: 02:00,            !- Field 103
    0.01,                    !- Field 104
    Until: 03:00,            !- Field 105
    0.01,                    !- Field 106
    Until: 04:00,            !- Field 107
    0.01,                    !- Field 108
    Until: 05:00,            !- Field 109
    0.01,                    !- Field 110
    Until: 06:00,            !- Field 111
    0.01,                    !- Field 112
    Until: 07:00,            !- Field 113
    0.01,                    !- Field 114
    Until: 08:00,            !- Field 115
    0.01,                    !- Field 116
    Until: 09:00,            !- Field 117
    0.01,                    !- Field 118
    Until: 10:00,            !- Field 119
    0.01,                    !- Field 120
    Until: 11:00,            !- Field 121
    0.01,                    !- Field 122
    Until: 12:00,            !- Field 123
    0.01,                    !- Field 124
    Until: 13:00,            !- Field 125
    0.01,                    !- Field 126
    Until: 14:00,            !- Field 127
    0.01,                    !- Field 128
    Until: 15:00,            !- Field 129
    0.01,                    !- Field 130
    Until: 16:00,            !- Field 131
    0.01,                    !- Field 132
    Until: 17:00,            !- Field 133
    0.01,                    !- Field 134
    Until: 18:00,            !- Field 135
    0.01,                    !- Field 136
    Until: 19:00,            !- Field 137
    0.01,                    !- Field 138
    Until: 20:00,            !- Field 139
    0.01,                    !- Field 140
    Until: 21:00,            !- Field 141
    0.01,                    !- Field 142
    Until: 22:00,            !- Field 143
    0.01,                    !- Field 144
    Until: 23:00,            !- Field 145
    0.01,                    !- Field 146
    Until: 24:00,            !- Field 147
    0.01,                    !- Field 148
    For: SummerDesignDay AllOtherDays,  !- Field 149
    Until: 01:00,            !- Field 150
    0.01,                    !- A153
    Until: 02:00,            !- A154
    0.01,                    !- A155
    Until: 03:00,            !- A156
    0.01,                    !- A157
    Until: 04:00,            !- A158
    0.01,                    !- A159
    Until: 05:00,            !- A160
    0.01,                    !- A161
    Until: 06:00,            !- A162
    0.01,                    !- A163
    Until: 07:00,            !- A164
    0.01,                    !- A165
    Until: 08:00,            !- A166
    0.01,                    !- A167
    Until: 09:00,            !- A168
    0.01,                    !- A169
    Until: 10:00,            !- A170
    0.01,                    !- A171
    Until: 11:00,            !- A172
    0.01,                    !- A173
    Until: 12:00,            !- A174
    0.01,                    !- A175
    Until: 13:00,            !- A176
    0.01,                    !- A177
    Until: 14:00,            !- A178
    0.01,                    !- A179
    Until: 15:00,            !- A180
    0.01,                    !- A181
    Until: 16:00,            !- A182
    0.01,                    !- A183
    Until: 17:00,            !- A184
    0.01,                    !- A185
    Until: 18:00,            !- A186
    0.01,                    !- A187
    Until: 19:00,            !- A188
    0.01,                    !- A189
    Until: 20:00,            !- A190
    0.01,                    !- A191
    Until: 21:00,            !- A192
    0.01,                    !- A193
    Until: 22:00,            !- A194
    0.01,                    !- A195
    Until: 23:00,            !- A196
    0.01,                    !- A197
    Until: 24:00,            !- A198
    0.01;                    !- A199

Schedule:Compact,
    Sch_ExteriorFacadeLights,!- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 19:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 24:00,            !- Field 5
    1.0;                     !- Field 6

Schedule:Compact,
    Sch_ExteriorWalkwayLights,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,            !- Field 3
    1.0,                     !- Field 4
    Until: 19:00,            !- Field 5
    0.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    1.0;                     !- Field 8

Schedule:Compact,
    Sch_MiscPumps,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

Schedule:Compact,
    Sch_Zone_Cooling_Setpoint_Wo_Solar,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    23;                      !- Field 4


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

Schedule:Constant,
    Core_Bot_Equipment CoolingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimits,  !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Core_Mid_Equipment CoolingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimits,  !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Core_Top_Equipment CoolingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimits,  !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Zone_Bot_N_Equipment CoolingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimits,  !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Zone_Bot_E_Equipment CoolingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimits,  !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Zone_Bot_S_Equipment CoolingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimits,  !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Zone_Bot_W_Equipment CoolingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimits,  !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Zone_Mid_N_Equipment CoolingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimits,  !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Zone_Mid_E_Equipment CoolingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimits,  !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Zone_Mid_S_Equipment CoolingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimits,  !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Zone_Mid_W_Equipment CoolingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimits,  !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Zone_Top_N_Equipment CoolingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimits,  !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Zone_Top_E_Equipment CoolingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimits,  !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Zone_Top_S_Equipment CoolingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimits,  !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Zone_Top_W_Equipment CoolingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimits,  !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Bot_Toilet_Equipment CoolingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimits,  !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Mid_Toilet_Equipment CoolingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimits,  !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Top_Toilet_Equipment CoolingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimits,  !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Core_Bot_Equipment HeatingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimits,  !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Core_Mid_Equipment HeatingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimits,  !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Core_Top_Equipment HeatingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimits,  !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Zone_Bot_N_Equipment HeatingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimits,  !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Zone_Bot_E_Equipment HeatingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimits,  !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Zone_Bot_S_Equipment HeatingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimits,  !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Zone_Bot_W_Equipment HeatingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimits,  !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Zone_Mid_N_Equipment HeatingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimits,  !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Zone_Mid_E_Equipment HeatingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimits,  !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Zone_Mid_S_Equipment HeatingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimits,  !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Zone_Mid_W_Equipment HeatingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimits,  !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Zone_Top_N_Equipment HeatingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimits,  !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Zone_Top_E_Equipment HeatingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimits,  !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Zone_Top_S_Equipment HeatingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimits,  !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Zone_Top_W_Equipment HeatingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimits,  !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Bot_Toilet_Equipment HeatingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimits,  !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Mid_Toilet_Equipment HeatingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimits,  !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Top_Toilet_Equipment HeatingFrac1,  !- Name
    ZoneEqList ScheduleTypeLimits,  !- Schedule Type Limits Name
    1;                       !- Hourly Value


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    SGP_Aluminum_Shadow_Box_3mm,  !- Name
    Smooth,                  !- Roughness
    0.003,                   !- Thickness {m}
    211,                     !- Conductivity {W/m-K}
    2672,                    !- Density {kg/m3}
    900,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    SGP_Concrete_200mm,      !- Name
    MediumRough,             !- Roughness
    0.2,                     !- Thickness {m}
    1.442,                   !- Conductivity {W/m-K}
    2400,                    !- Density {kg/m3}
    832,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    SGP_Concrete_150mm,      !- Name
    MediumRough,             !- Roughness
    0.15,                    !- Thickness {m}
    1.442,                   !- Conductivity {W/m-K}
    2400,                    !- Density {kg/m3}
    832,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    SGP_Concrete_100mm,      !- Name
    MediumRough,             !- Roughness
    0.1,                     !- Thickness {m}
    1.442,                   !- Conductivity {W/m-K}
    2400,                    !- Density {kg/m3}
    832,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    SGP_Exp_Polystyrene_50mm,!- Name
    MediumSmooth,            !- Roughness
    0.05,                    !- Thickness {m}
    0.035,                   !- Conductivity {W/m-K}
    16,                      !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    SGP_Semi_Rigid_Insulation_75mm,  !- Name
    MediumSmooth,            !- Roughness
    0.075,                   !- Thickness {m}
    0.0335,                  !- Conductivity {W/m-K}
    180,                     !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    SGP_Wood_150mm,          !- Name
    MediumRough,             !- Roughness
    0.15,                    !- Thickness {m}
    0.125,                   !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    SGP_Gypsum_Board_15mm,   !- Name
    MediumRough,             !- Roughness
    0.015,                   !- Thickness {m}
    0.17,                    !- Conductivity {W/m-K}
    880,                     !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    SGP_Cement_Sand_Screed_50mm,  !- Name
    MediumRough,             !- Roughness
    0.05,                    !- Thickness {m}
    0.533,                   !- Conductivity {W/m-K}
    1568,                    !- Density {kg/m3}
    991,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    SGP_Plaster_25mm,        !- Name
    MediumRough,             !- Roughness
    0.025,                   !- Thickness {m}
    0.37,                    !- Conductivity {W/m-K}
    1216,                    !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    SGP_Covered_Brick_100mm, !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    0.807,                   !- Conductivity {W/m-K}
    1760,                    !- Density {kg/m3}
    843,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    SGP_Ceiling_Tile_15mm,   !- Name
    MediumSmooth,            !- Roughness
    0.015,                   !- Thickness {m}
    0.057,                   !- Conductivity {W/m-K}
    288,                     !- Density {kg/m3}
    1339,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.2;                     !- Visible Absorptance

Material,
    SGP_Glass_6mm,           !- Name
    Smooth,                  !- Roughness
    0.006,                   !- Thickness {m}
    1.053,                   !- Conductivity {W/m-K}
    2500,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
    SGP_Carpet,              !- Name
    VeryRough,               !- Roughness
    0.217,                   !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:INFRAREDTRANSPARENT ===========

Material:InfraredTransparent,
    SGP_IRTMaterial;         !- Name


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

Material:AirGap,
    SGP_Air_Gap_100mm,       !- Name
    0.16;                    !- Thermal Resistance {m2-K/W}

Material:AirGap,
    SGP_Air_Gap_150mm,       !- Name
    0.16;                    !- Thermal Resistance {m2-K/W}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
    SGP_Ref_D_Tint_6mm,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.3,                     !- Solar Transmittance at Normal Incidence
    0.14,                    !- Front Side Solar Reflectance at Normal Incidence
    0.36,                    !- Back Side Solar Reflectance at Normal Incidence
    0.25,                    !- Visible Transmittance at Normal Incidence
    0.18,                    !- Front Side Visible Reflectance at Normal Incidence
    0.45,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.82,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No,                      !- Solar Diffusing
    7.2e+10,                 !- Young's modulus {Pa}
    0.22;                    !- Poisson's ratio

WindowMaterial:Glazing,
    SGP_Ref_B_Clear_Lo_6mm,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.15,                    !- Solar Transmittance at Normal Incidence
    0.22,                    !- Front Side Solar Reflectance at Normal Incidence
    0.38,                    !- Back Side Solar Reflectance at Normal Incidence
    0.2,                     !- Visible Transmittance at Normal Incidence
    0.23,                    !- Front Side Visible Reflectance at Normal Incidence
    0.33,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.58,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No,                      !- Solar Diffusing
    7.2e+10,                 !- Young's modulus {Pa}
    0.22;                    !- Poisson's ratio

WindowMaterial:Glazing,
    SGP_Clear_6mm,           !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.775,                   !- Solar Transmittance at Normal Incidence
    0.071,                   !- Front Side Solar Reflectance at Normal Incidence
    0.071,                   !- Back Side Solar Reflectance at Normal Incidence
    0.881,                   !- Visible Transmittance at Normal Incidence
    0.08,                    !- Front Side Visible Reflectance at Normal Incidence
    0.08,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No,                      !- Solar Diffusing
    7.2e+10,                 !- Young's modulus {Pa}
    0.22;                    !- Poisson's ratio


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========

WindowMaterial:Gas,
    SGP_Argon_13mm,          !- Name
    Argon,                   !- Gas Type
    0.013;                   !- Thickness {m}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    SGP_Exterior_Wall,       !- Name
    SGP_Glass_6mm,           !- Outside Layer
    SGP_Air_Gap_150mm,       !- Layer 2
    SGP_Aluminum_Shadow_Box_3mm,  !- Layer 3
    SGP_Semi_Rigid_Insulation_75mm;  !- Layer 4

Construction,
    SGP_Car_Park_Wall,       !- Name
    SGP_Concrete_150mm;      !- Outside Layer

Construction,
    SGP_Car_Park_Floor,      !- Name
    SGP_Concrete_200mm;      !- Outside Layer

Construction,
    SGP_Infrared_Wall,       !- Name
    SGP_IRTMaterial;         !- Outside Layer

Construction,
    SGP_SinglepaneWindow,    !- Name
    SGP_Ref_D_Tint_6mm;      !- Outside Layer

Construction,
    SGP_DoublepaneWindow,    !- Name
    SGP_Ref_B_Clear_Lo_6mm,  !- Outside Layer
    SGP_Argon_13mm,          !- Layer 2
    SGP_Clear_6mm;           !- Layer 3

Construction,
    SGP_Floor,               !- Name
    SGP_Concrete_100mm,      !- Outside Layer
    SGP_Carpet;              !- Layer 2

Construction,
    SGP_Ceiling,             !- Name
    SGP_Carpet,              !- Outside Layer
    SGP_Concrete_100mm;      !- Layer 2

Construction,
    SGP_Drop_Ceiling,        !- Name
    SGP_Ceiling_Tile_15mm;   !- Outside Layer

Construction,
    SGP_Interior_Wall,       !- Name
    SGP_Gypsum_Board_15mm,   !- Outside Layer
    SGP_Air_Gap_100mm,       !- Layer 2
    SGP_Gypsum_Board_15mm;   !- Layer 3

Construction,
    SGP_Brick_Wall,          !- Name
    SGP_Covered_Brick_100mm; !- Outside Layer

Construction,
    SGP_InteriorFurnishings, !- Name
    SGP_Wood_150mm;          !- Outside Layer

Construction,
    SGP_Roof,                !- Name
    SGP_Cement_Sand_Screed_50mm,  !- Outside Layer
    SGP_Exp_Polystyrene_50mm,!- Layer 2
    SGP_Concrete_200mm;      !- Layer 3


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    Core_Bot,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    AutoCalculate,           !- Ceiling Height {m}
    AutoCalculate,           !- Volume {m3}
    AutoCalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Core_Mid,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    15,                      !- Multiplier
    AutoCalculate,           !- Ceiling Height {m}
    AutoCalculate,           !- Volume {m3}
    AutoCalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Core_Top,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    AutoCalculate,           !- Ceiling Height {m}
    AutoCalculate,           !- Volume {m3}
    AutoCalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Zone_Bot_N,              !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    AutoCalculate,           !- Ceiling Height {m}
    AutoCalculate,           !- Volume {m3}
    AutoCalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Zone_Bot_E,              !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    AutoCalculate,           !- Ceiling Height {m}
    AutoCalculate,           !- Volume {m3}
    AutoCalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Zone_Bot_S,              !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    AutoCalculate,           !- Ceiling Height {m}
    AutoCalculate,           !- Volume {m3}
    AutoCalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Zone_Bot_W,              !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    AutoCalculate,           !- Ceiling Height {m}
    AutoCalculate,           !- Volume {m3}
    AutoCalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Zone_Mid_N,              !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    15,                      !- Multiplier
    AutoCalculate,           !- Ceiling Height {m}
    AutoCalculate,           !- Volume {m3}
    AutoCalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Zone_Mid_E,              !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    15,                      !- Multiplier
    AutoCalculate,           !- Ceiling Height {m}
    AutoCalculate,           !- Volume {m3}
    AutoCalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Zone_Mid_S,              !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    15,                      !- Multiplier
    AutoCalculate,           !- Ceiling Height {m}
    AutoCalculate,           !- Volume {m3}
    AutoCalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Zone_Mid_W,              !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    15,                      !- Multiplier
    AutoCalculate,           !- Ceiling Height {m}
    AutoCalculate,           !- Volume {m3}
    AutoCalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Zone_Top_N,              !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    AutoCalculate,           !- Ceiling Height {m}
    AutoCalculate,           !- Volume {m3}
    AutoCalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Zone_Top_E,              !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    AutoCalculate,           !- Ceiling Height {m}
    AutoCalculate,           !- Volume {m3}
    AutoCalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Zone_Top_S,              !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    AutoCalculate,           !- Ceiling Height {m}
    AutoCalculate,           !- Volume {m3}
    AutoCalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Zone_Top_W,              !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    AutoCalculate,           !- Ceiling Height {m}
    AutoCalculate,           !- Volume {m3}
    AutoCalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Bot_Plenum,              !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    AutoCalculate,           !- Ceiling Height {m}
    1474.00215112,           !- Volume {m3}
    1340.00195556,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    Mid_Plenum,              !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    15,                      !- Multiplier
    AutoCalculate,           !- Ceiling Height {m}
    1474.00215112,           !- Volume {m3}
    1340.00195556,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    Top_Plenum,              !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    AutoCalculate,           !- Ceiling Height {m}
    1474.00215112,           !- Volume {m3}
    1340.00195556,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    Bot_Toilet,              !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    AutoCalculate,           !- Ceiling Height {m}
    AutoCalculate,           !- Volume {m3}
    AutoCalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Bot_Stairs,              !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    AutoCalculate,           !- Ceiling Height {m}
    AutoCalculate,           !- Volume {m3}
    AutoCalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Mid_Toilet,              !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    15,                      !- Multiplier
    AutoCalculate,           !- Ceiling Height {m}
    AutoCalculate,           !- Volume {m3}
    AutoCalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Mid_Stairs,              !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    15,                      !- Multiplier
    AutoCalculate,           !- Ceiling Height {m}
    AutoCalculate,           !- Volume {m3}
    AutoCalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Top_Toilet,              !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    AutoCalculate,           !- Ceiling Height {m}
    AutoCalculate,           !- Volume {m3}
    AutoCalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Top_Stairs,              !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    AutoCalculate,           !- Ceiling Height {m}
    AutoCalculate,           !- Volume {m3}
    AutoCalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Bot_Parking,             !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.8,                     !- Ceiling Height {m}
    4758,                    !- Volume {m3}
    1220,                    !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    Bot_Parking_Core,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.8,                     !- Ceiling Height {m}
    702,                     !- Volume {m3}
    180,                     !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    Mid_Parking,             !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.8,                     !- Ceiling Height {m}
    4758,                    !- Volume {m3}
    1220,                    !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    Mid_Parking_Core,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.8,                     !- Ceiling Height {m}
    702,                     !- Volume {m3}
    180,                     !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    Top_Parking,             !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.8,                     !- Ceiling Height {m}
    4758,                    !- Volume {m3}
    1220,                    !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    Top_Parking_Core,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.8,                     !- Ceiling Height {m}
    702,                     !- Volume {m3}
    180,                     !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    Core_Bot_Ceiling,        !- Name
    Ceiling,                 !- Surface Type
    SGP_Drop_Ceiling,        !- Construction Name
    Core_Bot,                !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Bot_Plenum,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.46420929244,           !- Vertex 1 X-coordinate {m}
    32.8435,                 !- Vertex 1 Y-coordinate {m}
    14.8,                    !- Vertex 1 Z-coordinate {m}
    8.46420929244,           !- Vertex 2 X-coordinate {m}
    4.5732,                  !- Vertex 2 Y-coordinate {m}
    14.8,                    !- Vertex 2 Z-coordinate {m}
    32.8434,                 !- Vertex 3 X-coordinate {m}
    4.5732,                  !- Vertex 3 Y-coordinate {m}
    14.8,                    !- Vertex 3 Z-coordinate {m}
    32.8434,                 !- Vertex 4 X-coordinate {m}
    32.8435,                 !- Vertex 4 Y-coordinate {m}
    14.8;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Ceiling-Core_Bot-AutoCreated,  !- Name
    Floor,                   !- Surface Type
    SGP_Floor,               !- Construction Name
    Core_Bot,                !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Top_Parking,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.00000648,             !- Vertex 1 X-coordinate {m}
    32.8435,                 !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    12.00000648,             !- Vertex 2 X-coordinate {m}
    4.5732,                  !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    8.46420929244,           !- Vertex 3 X-coordinate {m}
    4.5732,                  !- Vertex 3 Y-coordinate {m}
    12,                      !- Vertex 3 Z-coordinate {m}
    8.46420929244,           !- Vertex 4 X-coordinate {m}
    32.8435,                 !- Vertex 4 Y-coordinate {m}
    12;                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Core_Bot_Wall_S,         !- Name
    Wall,                    !- Surface Type
    SGP_Infrared_Wall,       !- Construction Name
    Core_Bot,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_Bot_Wall_S-AutoCreated,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.46420929244,           !- Vertex 1 X-coordinate {m}
    4.5732,                  !- Vertex 1 Y-coordinate {m}
    14.8,                    !- Vertex 1 Z-coordinate {m}
    8.46420929244,           !- Vertex 2 X-coordinate {m}
    4.5732,                  !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    32.8434,                 !- Vertex 3 X-coordinate {m}
    4.5732,                  !- Vertex 3 Y-coordinate {m}
    12,                      !- Vertex 3 Z-coordinate {m}
    32.8434,                 !- Vertex 4 X-coordinate {m}
    4.5732,                  !- Vertex 4 Y-coordinate {m}
    14.8;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Core_Bot_Wall_N,         !- Name
    Wall,                    !- Surface Type
    SGP_Infrared_Wall,       !- Construction Name
    Core_Bot,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_Bot_Wall_N-AutoCreated,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.8434,                 !- Vertex 1 X-coordinate {m}
    32.8435,                 !- Vertex 1 Y-coordinate {m}
    14.8,                    !- Vertex 1 Z-coordinate {m}
    32.8434,                 !- Vertex 2 X-coordinate {m}
    32.8435,                 !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    8.46420929244,           !- Vertex 3 X-coordinate {m}
    32.8435,                 !- Vertex 3 Y-coordinate {m}
    12,                      !- Vertex 3 Z-coordinate {m}
    8.46420929244,           !- Vertex 4 X-coordinate {m}
    32.8435,                 !- Vertex 4 Y-coordinate {m}
    14.8;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Core_Bot_Wall_E,         !- Name
    Wall,                    !- Surface Type
    SGP_Infrared_Wall,       !- Construction Name
    Core_Bot,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_Bot_Wall_E-AutoCreated,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.8434,                 !- Vertex 1 X-coordinate {m}
    4.5732,                  !- Vertex 1 Y-coordinate {m}
    14.8,                    !- Vertex 1 Z-coordinate {m}
    32.8434,                 !- Vertex 2 X-coordinate {m}
    4.5732,                  !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    32.8434,                 !- Vertex 3 X-coordinate {m}
    32.8435,                 !- Vertex 3 Y-coordinate {m}
    12,                      !- Vertex 3 Z-coordinate {m}
    32.8434,                 !- Vertex 4 X-coordinate {m}
    32.8435,                 !- Vertex 4 Y-coordinate {m}
    14.8;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Core_Mid_Ceiling,        !- Name
    Ceiling,                 !- Surface Type
    SGP_Drop_Ceiling,        !- Construction Name
    Core_Mid,                !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Mid_Plenum,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.46420929244,           !- Vertex 1 X-coordinate {m}
    32.8435,                 !- Vertex 1 Y-coordinate {m}
    43.256,                  !- Vertex 1 Z-coordinate {m}
    8.46420929244,           !- Vertex 2 X-coordinate {m}
    4.5732,                  !- Vertex 2 Y-coordinate {m}
    43.256,                  !- Vertex 2 Z-coordinate {m}
    32.8434,                 !- Vertex 3 X-coordinate {m}
    4.5732,                  !- Vertex 3 Y-coordinate {m}
    43.256,                  !- Vertex 3 Z-coordinate {m}
    32.8434,                 !- Vertex 4 X-coordinate {m}
    32.8435,                 !- Vertex 4 Y-coordinate {m}
    43.256;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Core_Mid_Floor,          !- Name
    Floor,                   !- Surface Type
    SGP_Floor,               !- Construction Name
    Core_Mid,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_Mid_Floor,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.8434,                 !- Vertex 1 X-coordinate {m}
    32.8435,                 !- Vertex 1 Y-coordinate {m}
    40.456,                  !- Vertex 1 Z-coordinate {m}
    32.8434,                 !- Vertex 2 X-coordinate {m}
    4.5732,                  !- Vertex 2 Y-coordinate {m}
    40.456,                  !- Vertex 2 Z-coordinate {m}
    8.46420929244,           !- Vertex 3 X-coordinate {m}
    4.5732,                  !- Vertex 3 Y-coordinate {m}
    40.456,                  !- Vertex 3 Z-coordinate {m}
    8.46420929244,           !- Vertex 4 X-coordinate {m}
    32.8435,                 !- Vertex 4 Y-coordinate {m}
    40.456;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Core_Mid_Wall_S,         !- Name
    Wall,                    !- Surface Type
    SGP_Infrared_Wall,       !- Construction Name
    Core_Mid,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_Mid_Wall_S-AutoCreated,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.46420929244,           !- Vertex 1 X-coordinate {m}
    4.5732,                  !- Vertex 1 Y-coordinate {m}
    43.256,                  !- Vertex 1 Z-coordinate {m}
    8.46420929244,           !- Vertex 2 X-coordinate {m}
    4.5732,                  !- Vertex 2 Y-coordinate {m}
    40.456,                  !- Vertex 2 Z-coordinate {m}
    32.8434,                 !- Vertex 3 X-coordinate {m}
    4.5732,                  !- Vertex 3 Y-coordinate {m}
    40.456,                  !- Vertex 3 Z-coordinate {m}
    32.8434,                 !- Vertex 4 X-coordinate {m}
    4.5732,                  !- Vertex 4 Y-coordinate {m}
    43.256;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Core_Mid_Wall_N,         !- Name
    Wall,                    !- Surface Type
    SGP_Infrared_Wall,       !- Construction Name
    Core_Mid,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_Mid_Wall_N-AutoCreated,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.8434,                 !- Vertex 1 X-coordinate {m}
    32.8435,                 !- Vertex 1 Y-coordinate {m}
    43.256,                  !- Vertex 1 Z-coordinate {m}
    32.8434,                 !- Vertex 2 X-coordinate {m}
    32.8435,                 !- Vertex 2 Y-coordinate {m}
    40.456,                  !- Vertex 2 Z-coordinate {m}
    8.46420929244,           !- Vertex 3 X-coordinate {m}
    32.8435,                 !- Vertex 3 Y-coordinate {m}
    40.456,                  !- Vertex 3 Z-coordinate {m}
    8.46420929244,           !- Vertex 4 X-coordinate {m}
    32.8435,                 !- Vertex 4 Y-coordinate {m}
    43.256;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Core_Mid_Wall_E,         !- Name
    Wall,                    !- Surface Type
    SGP_Infrared_Wall,       !- Construction Name
    Core_Mid,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_Mid_Wall_E-AutoCreated,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.8434,                 !- Vertex 1 X-coordinate {m}
    4.5732,                  !- Vertex 1 Y-coordinate {m}
    43.256,                  !- Vertex 1 Z-coordinate {m}
    32.8434,                 !- Vertex 2 X-coordinate {m}
    4.5732,                  !- Vertex 2 Y-coordinate {m}
    40.456,                  !- Vertex 2 Z-coordinate {m}
    32.8434,                 !- Vertex 3 X-coordinate {m}
    32.8435,                 !- Vertex 3 Y-coordinate {m}
    40.456,                  !- Vertex 3 Z-coordinate {m}
    32.8434,                 !- Vertex 4 X-coordinate {m}
    32.8435,                 !- Vertex 4 Y-coordinate {m}
    43.256;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Core_Top_Ceiling,        !- Name
    Ceiling,                 !- Surface Type
    SGP_Drop_Ceiling,        !- Construction Name
    Core_Top,                !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Top_Plenum,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.46420929244,           !- Vertex 1 X-coordinate {m}
    32.8435,                 !- Vertex 1 Y-coordinate {m}
    77.2,                    !- Vertex 1 Z-coordinate {m}
    8.46420929244,           !- Vertex 2 X-coordinate {m}
    4.5732,                  !- Vertex 2 Y-coordinate {m}
    77.2,                    !- Vertex 2 Z-coordinate {m}
    32.8434,                 !- Vertex 3 X-coordinate {m}
    4.5732,                  !- Vertex 3 Y-coordinate {m}
    77.2,                    !- Vertex 3 Z-coordinate {m}
    32.8434,                 !- Vertex 4 X-coordinate {m}
    32.8435,                 !- Vertex 4 Y-coordinate {m}
    77.2;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Core_Top_Floor,          !- Name
    Floor,                   !- Surface Type
    SGP_Floor,               !- Construction Name
    Core_Top,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_Top_Floor,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.8434,                 !- Vertex 1 X-coordinate {m}
    32.8435,                 !- Vertex 1 Y-coordinate {m}
    74.4,                    !- Vertex 1 Z-coordinate {m}
    32.8434,                 !- Vertex 2 X-coordinate {m}
    4.5732,                  !- Vertex 2 Y-coordinate {m}
    74.4,                    !- Vertex 2 Z-coordinate {m}
    8.46420929244,           !- Vertex 3 X-coordinate {m}
    4.5732,                  !- Vertex 3 Y-coordinate {m}
    74.4,                    !- Vertex 3 Z-coordinate {m}
    8.46420929244,           !- Vertex 4 X-coordinate {m}
    32.8435,                 !- Vertex 4 Y-coordinate {m}
    74.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Core_Top_Wall_S,         !- Name
    Wall,                    !- Surface Type
    SGP_Infrared_Wall,       !- Construction Name
    Core_Top,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_Top_Wall_S-AutoCreated,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.46420929244,           !- Vertex 1 X-coordinate {m}
    4.5732,                  !- Vertex 1 Y-coordinate {m}
    77.2,                    !- Vertex 1 Z-coordinate {m}
    8.46420929244,           !- Vertex 2 X-coordinate {m}
    4.5732,                  !- Vertex 2 Y-coordinate {m}
    74.4,                    !- Vertex 2 Z-coordinate {m}
    32.8434,                 !- Vertex 3 X-coordinate {m}
    4.5732,                  !- Vertex 3 Y-coordinate {m}
    74.4,                    !- Vertex 3 Z-coordinate {m}
    32.8434,                 !- Vertex 4 X-coordinate {m}
    4.5732,                  !- Vertex 4 Y-coordinate {m}
    77.2;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Core_Top_Wall_N,         !- Name
    Wall,                    !- Surface Type
    SGP_Infrared_Wall,       !- Construction Name
    Core_Top,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_Top_Wall_N-AutoCreated,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.8434,                 !- Vertex 1 X-coordinate {m}
    32.8435,                 !- Vertex 1 Y-coordinate {m}
    77.2,                    !- Vertex 1 Z-coordinate {m}
    32.8434,                 !- Vertex 2 X-coordinate {m}
    32.8435,                 !- Vertex 2 Y-coordinate {m}
    74.4,                    !- Vertex 2 Z-coordinate {m}
    8.46420929244,           !- Vertex 3 X-coordinate {m}
    32.8435,                 !- Vertex 3 Y-coordinate {m}
    74.4,                    !- Vertex 3 Z-coordinate {m}
    8.46420929244,           !- Vertex 4 X-coordinate {m}
    32.8435,                 !- Vertex 4 Y-coordinate {m}
    77.2;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Core_Top_Wall_E,         !- Name
    Wall,                    !- Surface Type
    SGP_Infrared_Wall,       !- Construction Name
    Core_Top,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_Top_Wall_E-AutoCreated,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.8434,                 !- Vertex 1 X-coordinate {m}
    4.5732,                  !- Vertex 1 Y-coordinate {m}
    77.2,                    !- Vertex 1 Z-coordinate {m}
    32.8434,                 !- Vertex 2 X-coordinate {m}
    4.5732,                  !- Vertex 2 Y-coordinate {m}
    74.4,                    !- Vertex 2 Z-coordinate {m}
    32.8434,                 !- Vertex 3 X-coordinate {m}
    32.8435,                 !- Vertex 3 Y-coordinate {m}
    74.4,                    !- Vertex 3 Z-coordinate {m}
    32.8434,                 !- Vertex 4 X-coordinate {m}
    32.8435,                 !- Vertex 4 Y-coordinate {m}
    77.2;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Zone_Bot_N_Wall_N,       !- Name
    Wall,                    !- Surface Type
    SGP_Exterior_Wall,       !- Construction Name
    Zone_Bot_N,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    37.4166,                 !- Vertex 1 X-coordinate {m}
    37.4166,                 !- Vertex 1 Y-coordinate {m}
    14.8,                    !- Vertex 1 Z-coordinate {m}
    37.4166,                 !- Vertex 2 X-coordinate {m}
    37.4166,                 !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    37.4166,                 !- Vertex 3 Y-coordinate {m}
    12,                      !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    37.4166,                 !- Vertex 4 Y-coordinate {m}
    14.8;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Zone_Bot_N_Ceiling,      !- Name
    Ceiling,                 !- Surface Type
    SGP_Drop_Ceiling,        !- Construction Name
    Zone_Bot_N,              !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Bot_Plenum,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    37.4166,                 !- Vertex 1 Y-coordinate {m}
    14.8,                    !- Vertex 1 Z-coordinate {m}
    4.5732,                  !- Vertex 2 X-coordinate {m}
    32.8435,                 !- Vertex 2 Y-coordinate {m}
    14.8,                    !- Vertex 2 Z-coordinate {m}
    32.8434,                 !- Vertex 3 X-coordinate {m}
    32.8435,                 !- Vertex 3 Y-coordinate {m}
    14.8,                    !- Vertex 3 Z-coordinate {m}
    37.4166,                 !- Vertex 4 X-coordinate {m}
    37.4166,                 !- Vertex 4 Y-coordinate {m}
    14.8;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Zone_Bot_N_Floor,        !- Name
    Floor,                   !- Surface Type
    SGP_Floor,               !- Construction Name
    Zone_Bot_N,              !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Top_Parking,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    37.4166,                 !- Vertex 1 X-coordinate {m}
    37.4166,                 !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    32.8434,                 !- Vertex 2 X-coordinate {m}
    32.8435,                 !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    16.0782,                 !- Vertex 3 X-coordinate {m}
    32.8435,                 !- Vertex 3 Y-coordinate {m}
    12,                      !- Vertex 3 Z-coordinate {m}
    16.0782,                 !- Vertex 4 X-coordinate {m}
    37.4166,                 !- Vertex 4 Y-coordinate {m}
    12;                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Zone_Bot_N_Wall_W,       !- Name
    Wall,                    !- Surface Type
    SGP_Infrared_Wall,       !- Construction Name
    Zone_Bot_N,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zone_Bot_N_Wall_W-AutoCreated,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    37.4166,                 !- Vertex 1 Y-coordinate {m}
    14.8,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    37.4166,                 !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    4.5732,                  !- Vertex 3 X-coordinate {m}
    32.8435,                 !- Vertex 3 Y-coordinate {m}
    12,                      !- Vertex 3 Z-coordinate {m}
    4.5732,                  !- Vertex 4 X-coordinate {m}
    32.8435,                 !- Vertex 4 Y-coordinate {m}
    14.8;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Core_Bot_Wall_N-AutoCreated,  !- Name
    Wall,                    !- Surface Type
    SGP_Infrared_Wall,       !- Construction Name
    Zone_Bot_N,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_Bot_Wall_N,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.46420929244,           !- Vertex 1 X-coordinate {m}
    32.8435,                 !- Vertex 1 Y-coordinate {m}
    14.8,                    !- Vertex 1 Z-coordinate {m}
    8.46420929244,           !- Vertex 2 X-coordinate {m}
    32.8435,                 !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    32.8434,                 !- Vertex 3 X-coordinate {m}
    32.8435,                 !- Vertex 3 Y-coordinate {m}
    12,                      !- Vertex 3 Z-coordinate {m}
    32.8434,                 !- Vertex 4 X-coordinate {m}
    32.8435,                 !- Vertex 4 Y-coordinate {m}
    14.8;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Zone_Bot_E_Wall_N-AutoCreated,  !- Name
    Wall,                    !- Surface Type
    SGP_Infrared_Wall,       !- Construction Name
    Zone_Bot_N,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zone_Bot_E_Wall_N,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.8434,                 !- Vertex 1 X-coordinate {m}
    32.8435,                 !- Vertex 1 Y-coordinate {m}
    14.8,                    !- Vertex 1 Z-coordinate {m}
    32.8434,                 !- Vertex 2 X-coordinate {m}
    32.8435,                 !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    37.4166,                 !- Vertex 3 X-coordinate {m}
    37.4166,                 !- Vertex 3 Y-coordinate {m}
    12,                      !- Vertex 3 Z-coordinate {m}
    37.4166,                 !- Vertex 4 X-coordinate {m}
    37.4166,                 !- Vertex 4 Y-coordinate {m}
    14.8;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Zone_Bot_E_Wall_E,       !- Name
    Wall,                    !- Surface Type
    SGP_Exterior_Wall,       !- Construction Name
    Zone_Bot_E,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    37.4166,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    14.8,                    !- Vertex 1 Z-coordinate {m}
    37.4166,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    37.4166,                 !- Vertex 3 X-coordinate {m}
    37.4166,                 !- Vertex 3 Y-coordinate {m}
    12,                      !- Vertex 3 Z-coordinate {m}
    37.4166,                 !- Vertex 4 X-coordinate {m}
    37.4166,                 !- Vertex 4 Y-coordinate {m}
    14.8;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Zone_Bot_E_Ceiling,      !- Name
    Ceiling,                 !- Surface Type
    SGP_Drop_Ceiling,        !- Construction Name
    Zone_Bot_E,              !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Bot_Plenum,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.8434,                 !- Vertex 1 X-coordinate {m}
    32.8435,                 !- Vertex 1 Y-coordinate {m}
    14.8,                    !- Vertex 1 Z-coordinate {m}
    32.8434,                 !- Vertex 2 X-coordinate {m}
    4.5732,                  !- Vertex 2 Y-coordinate {m}
    14.8,                    !- Vertex 2 Z-coordinate {m}
    37.4166,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    14.8,                    !- Vertex 3 Z-coordinate {m}
    37.4166,                 !- Vertex 4 X-coordinate {m}
    37.4166,                 !- Vertex 4 Y-coordinate {m}
    14.8;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Zone_Bot_E_Floor,        !- Name
    Floor,                   !- Surface Type
    SGP_Floor,               !- Construction Name
    Zone_Bot_E,              !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Top_Parking,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    37.4166,                 !- Vertex 1 X-coordinate {m}
    37.4166,                 !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    37.4166,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    32.8434,                 !- Vertex 3 X-coordinate {m}
    4.5732,                  !- Vertex 3 Y-coordinate {m}
    12,                      !- Vertex 3 Z-coordinate {m}
    32.8434,                 !- Vertex 4 X-coordinate {m}
    32.8435,                 !- Vertex 4 Y-coordinate {m}
    12;                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Zone_Bot_E_Wall_N,       !- Name
    Wall,                    !- Surface Type
    SGP_Infrared_Wall,       !- Construction Name
    Zone_Bot_E,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zone_Bot_E_Wall_N-AutoCreated,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    37.4166,                 !- Vertex 1 X-coordinate {m}
    37.4166,                 !- Vertex 1 Y-coordinate {m}
    14.8,                    !- Vertex 1 Z-coordinate {m}
    37.4166,                 !- Vertex 2 X-coordinate {m}
    37.4166,                 !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    32.8434,                 !- Vertex 3 X-coordinate {m}
    32.8435,                 !- Vertex 3 Y-coordinate {m}
    12,                      !- Vertex 3 Z-coordinate {m}
    32.8434,                 !- Vertex 4 X-coordinate {m}
    32.8435,                 !- Vertex 4 Y-coordinate {m}
    14.8;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Core_Bot_Wall_E-AutoCreated,  !- Name
    Wall,                    !- Surface Type
    SGP_Infrared_Wall,       !- Construction Name
    Zone_Bot_E,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_Bot_Wall_E,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.8434,                 !- Vertex 1 X-coordinate {m}
    32.8435,                 !- Vertex 1 Y-coordinate {m}
    14.8,                    !- Vertex 1 Z-coordinate {m}
    32.8434,                 !- Vertex 2 X-coordinate {m}
    32.8435,                 !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    32.8434,                 !- Vertex 3 X-coordinate {m}
    4.5732,                  !- Vertex 3 Y-coordinate {m}
    12,                      !- Vertex 3 Z-coordinate {m}
    32.8434,                 !- Vertex 4 X-coordinate {m}
    4.5732,                  !- Vertex 4 Y-coordinate {m}
    14.8;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Zone_Bot_S_Wall_E-AutoCreated,  !- Name
    Wall,                    !- Surface Type
    SGP_Infrared_Wall,       !- Construction Name
    Zone_Bot_E,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zone_Bot_S_Wall_E,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.8434,                 !- Vertex 1 X-coordinate {m}
    4.5732,                  !- Vertex 1 Y-coordinate {m}
    14.8,                    !- Vertex 1 Z-coordinate {m}
    32.8434,                 !- Vertex 2 X-coordinate {m}
    4.5732,                  !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    37.4166,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    12,                      !- Vertex 3 Z-coordinate {m}
    37.4166,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    14.8;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Zone_Bot_S_Wall_S,       !- Name
    Wall,                    !- Surface Type
    SGP_Exterior_Wall,       !- Construction Name
    Zone_Bot_S,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    14.8,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    37.4166,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    12,                      !- Vertex 3 Z-coordinate {m}
    37.4166,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    14.8;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Zone_Bot_S_Ceiling,      !- Name
    Ceiling,                 !- Surface Type
    SGP_Drop_Ceiling,        !- Construction Name
    Zone_Bot_S,              !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Bot_Plenum,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5732,                  !- Vertex 1 X-coordinate {m}
    4.5732,                  !- Vertex 1 Y-coordinate {m}
    14.8,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    14.8,                    !- Vertex 2 Z-coordinate {m}
    37.4166,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    14.8,                    !- Vertex 3 Z-coordinate {m}
    32.8434,                 !- Vertex 4 X-coordinate {m}
    4.5732,                  !- Vertex 4 Y-coordinate {m}
    14.8;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Zone_Bot_S-AutoCreated,  !- Name
    Floor,                   !- Surface Type
    SGP_Floor,               !- Construction Name
    Zone_Bot_S,              !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Top_Parking,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    16.0782,                 !- Vertex 1 X-coordinate {m}
    4.5732,                  !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    16.0782,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    12,                      !- Vertex 3 Z-coordinate {m}
    4.5732,                  !- Vertex 4 X-coordinate {m}
    4.5732,                  !- Vertex 4 Y-coordinate {m}
    12;                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Zone_Bot_S_Wall_E,       !- Name
    Wall,                    !- Surface Type
    SGP_Infrared_Wall,       !- Construction Name
    Zone_Bot_S,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zone_Bot_S_Wall_E-AutoCreated,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    37.4166,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    14.8,                    !- Vertex 1 Z-coordinate {m}
    37.4166,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    32.8434,                 !- Vertex 3 X-coordinate {m}
    4.5732,                  !- Vertex 3 Y-coordinate {m}
    12,                      !- Vertex 3 Z-coordinate {m}
    32.8434,                 !- Vertex 4 X-coordinate {m}
    4.5732,                  !- Vertex 4 Y-coordinate {m}
    14.8;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Zone_Bot_W_Wall_S-AutoCreated,  !- Name
    Wall,                    !- Surface Type
    SGP_Infrared_Wall,       !- Construction Name
    Zone_Bot_S,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zone_Bot_W_Wall_S,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5732,                  !- Vertex 1 X-coordinate {m}
    4.5732,                  !- Vertex 1 Y-coordinate {m}
    14.8,                    !- Vertex 1 Z-coordinate {m}
    4.5732,                  !- Vertex 2 X-coordinate {m}
    4.5732,                  !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    12,                      !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    14.8;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Zone_Bot_W_Wall_W,       !- Name
    Wall,                    !- Surface Type
    SGP_Exterior_Wall,       !- Construction Name
    Zone_Bot_W,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    37.4166,                 !- Vertex 1 Y-coordinate {m}
    14.8,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    37.4166,                 !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    12,                      !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    14.8;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Zone_Bot_W_Ceiling,      !- Name
    Ceiling,                 !- Surface Type
    SGP_Drop_Ceiling,        !- Construction Name
    Zone_Bot_W,              !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Bot_Plenum,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    37.4166,                 !- Vertex 1 Y-coordinate {m}
    14.8,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    14.8,                    !- Vertex 2 Z-coordinate {m}
    4.5732,                  !- Vertex 3 X-coordinate {m}
    4.5732,                  !- Vertex 3 Y-coordinate {m}
    14.8,                    !- Vertex 3 Z-coordinate {m}
    4.5732,                  !- Vertex 4 X-coordinate {m}
    32.8435,                 !- Vertex 4 Y-coordinate {m}
    14.8;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Zone_Bot_W_Floor,        !- Name
    Floor,                   !- Surface Type
    SGP_Floor,               !- Construction Name
    Zone_Bot_W,              !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Top_Parking,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5732,                  !- Vertex 1 X-coordinate {m}
    32.8435,                 !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    4.5732,                  !- Vertex 2 X-coordinate {m}
    4.5732,                  !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    12,                      !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    37.4166,                 !- Vertex 4 Y-coordinate {m}
    12;                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Zone_Bot_W_Wall_S,       !- Name
    Wall,                    !- Surface Type
    SGP_Infrared_Wall,       !- Construction Name
    Zone_Bot_W,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zone_Bot_W_Wall_S-AutoCreated,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    14.8,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    4.5732,                  !- Vertex 3 X-coordinate {m}
    4.5732,                  !- Vertex 3 Y-coordinate {m}
    12,                      !- Vertex 3 Z-coordinate {m}
    4.5732,                  !- Vertex 4 X-coordinate {m}
    4.5732,                  !- Vertex 4 Y-coordinate {m}
    14.8;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Zone_Bot_N_Wall_W-AutoCreated,  !- Name
    Wall,                    !- Surface Type
    SGP_Infrared_Wall,       !- Construction Name
    Zone_Bot_W,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zone_Bot_N_Wall_W,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5732,                  !- Vertex 1 X-coordinate {m}
    32.8435,                 !- Vertex 1 Y-coordinate {m}
    14.8,                    !- Vertex 1 Z-coordinate {m}
    4.5732,                  !- Vertex 2 X-coordinate {m}
    32.8435,                 !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    37.4166,                 !- Vertex 3 Y-coordinate {m}
    12,                      !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    37.4166,                 !- Vertex 4 Y-coordinate {m}
    14.8;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Zone_Mid_N_Wall_N,       !- Name
    Wall,                    !- Surface Type
    SGP_Exterior_Wall,       !- Construction Name
    Zone_Mid_N,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    37.4166,                 !- Vertex 1 X-coordinate {m}
    37.4166,                 !- Vertex 1 Y-coordinate {m}
    43.256,                  !- Vertex 1 Z-coordinate {m}
    37.4166,                 !- Vertex 2 X-coordinate {m}
    37.4166,                 !- Vertex 2 Y-coordinate {m}
    40.456,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    37.4166,                 !- Vertex 3 Y-coordinate {m}
    40.456,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    37.4166,                 !- Vertex 4 Y-coordinate {m}
    43.256;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Zone_Mid_N_Ceiling,      !- Name
    Ceiling,                 !- Surface Type
    SGP_Drop_Ceiling,        !- Construction Name
    Zone_Mid_N,              !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Mid_Plenum,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    37.4166,                 !- Vertex 1 Y-coordinate {m}
    43.256,                  !- Vertex 1 Z-coordinate {m}
    4.5732,                  !- Vertex 2 X-coordinate {m}
    32.8435,                 !- Vertex 2 Y-coordinate {m}
    43.256,                  !- Vertex 2 Z-coordinate {m}
    32.8434,                 !- Vertex 3 X-coordinate {m}
    32.8435,                 !- Vertex 3 Y-coordinate {m}
    43.256,                  !- Vertex 3 Z-coordinate {m}
    37.4166,                 !- Vertex 4 X-coordinate {m}
    37.4166,                 !- Vertex 4 Y-coordinate {m}
    43.256;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Zone_Mid_N_Floor,        !- Name
    Floor,                   !- Surface Type
    SGP_Floor,               !- Construction Name
    Zone_Mid_N,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zone_Mid_N_Floor,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    37.4166,                 !- Vertex 1 X-coordinate {m}
    37.4166,                 !- Vertex 1 Y-coordinate {m}
    40.456,                  !- Vertex 1 Z-coordinate {m}
    32.8434,                 !- Vertex 2 X-coordinate {m}
    32.8435,                 !- Vertex 2 Y-coordinate {m}
    40.456,                  !- Vertex 2 Z-coordinate {m}
    4.5732,                  !- Vertex 3 X-coordinate {m}
    32.8435,                 !- Vertex 3 Y-coordinate {m}
    40.456,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    37.4166,                 !- Vertex 4 Y-coordinate {m}
    40.456;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Zone_Mid_N_Wall_W,       !- Name
    Wall,                    !- Surface Type
    SGP_Infrared_Wall,       !- Construction Name
    Zone_Mid_N,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zone_Mid_N_Wall_W-AutoCreated,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    37.4166,                 !- Vertex 1 Y-coordinate {m}
    43.256,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    37.4166,                 !- Vertex 2 Y-coordinate {m}
    40.456,                  !- Vertex 2 Z-coordinate {m}
    4.5732,                  !- Vertex 3 X-coordinate {m}
    32.8435,                 !- Vertex 3 Y-coordinate {m}
    40.456,                  !- Vertex 3 Z-coordinate {m}
    4.5732,                  !- Vertex 4 X-coordinate {m}
    32.8435,                 !- Vertex 4 Y-coordinate {m}
    43.256;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Core_Mid_Wall_N-AutoCreated,  !- Name
    Wall,                    !- Surface Type
    SGP_Infrared_Wall,       !- Construction Name
    Zone_Mid_N,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_Mid_Wall_N,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.46420929244,           !- Vertex 1 X-coordinate {m}
    32.8435,                 !- Vertex 1 Y-coordinate {m}
    43.256,                  !- Vertex 1 Z-coordinate {m}
    8.46420929244,           !- Vertex 2 X-coordinate {m}
    32.8435,                 !- Vertex 2 Y-coordinate {m}
    40.456,                  !- Vertex 2 Z-coordinate {m}
    32.8434,                 !- Vertex 3 X-coordinate {m}
    32.8435,                 !- Vertex 3 Y-coordinate {m}
    40.456,                  !- Vertex 3 Z-coordinate {m}
    32.8434,                 !- Vertex 4 X-coordinate {m}
    32.8435,                 !- Vertex 4 Y-coordinate {m}
    43.256;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Zone_Mid_E_Wall_N-AutoCreated,  !- Name
    Wall,                    !- Surface Type
    SGP_Infrared_Wall,       !- Construction Name
    Zone_Mid_N,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zone_Mid_E_Wall_N,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.8434,                 !- Vertex 1 X-coordinate {m}
    32.8435,                 !- Vertex 1 Y-coordinate {m}
    43.256,                  !- Vertex 1 Z-coordinate {m}
    32.8434,                 !- Vertex 2 X-coordinate {m}
    32.8435,                 !- Vertex 2 Y-coordinate {m}
    40.456,                  !- Vertex 2 Z-coordinate {m}
    37.4166,                 !- Vertex 3 X-coordinate {m}
    37.4166,                 !- Vertex 3 Y-coordinate {m}
    40.456,                  !- Vertex 3 Z-coordinate {m}
    37.4166,                 !- Vertex 4 X-coordinate {m}
    37.4166,                 !- Vertex 4 Y-coordinate {m}
    43.256;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Zone_Mid_E_Wall_E,       !- Name
    Wall,                    !- Surface Type
    SGP_Exterior_Wall,       !- Construction Name
    Zone_Mid_E,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    37.4166,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    43.256,                  !- Vertex 1 Z-coordinate {m}
    37.4166,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    40.456,                  !- Vertex 2 Z-coordinate {m}
    37.4166,                 !- Vertex 3 X-coordinate {m}
    37.4166,                 !- Vertex 3 Y-coordinate {m}
    40.456,                  !- Vertex 3 Z-coordinate {m}
    37.4166,                 !- Vertex 4 X-coordinate {m}
    37.4166,                 !- Vertex 4 Y-coordinate {m}
    43.256;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Zone_Mid_E_Ceiling,      !- Name
    Ceiling,                 !- Surface Type
    SGP_Drop_Ceiling,        !- Construction Name
    Zone_Mid_E,              !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Mid_Plenum,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.8434,                 !- Vertex 1 X-coordinate {m}
    32.8435,                 !- Vertex 1 Y-coordinate {m}
    43.256,                  !- Vertex 1 Z-coordinate {m}
    32.8434,                 !- Vertex 2 X-coordinate {m}
    4.5732,                  !- Vertex 2 Y-coordinate {m}
    43.256,                  !- Vertex 2 Z-coordinate {m}
    37.4166,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    43.256,                  !- Vertex 3 Z-coordinate {m}
    37.4166,                 !- Vertex 4 X-coordinate {m}
    37.4166,                 !- Vertex 4 Y-coordinate {m}
    43.256;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Zone_Mid_E_Floor,        !- Name
    Floor,                   !- Surface Type
    SGP_Floor,               !- Construction Name
    Zone_Mid_E,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zone_Mid_E_Floor,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    37.4166,                 !- Vertex 1 X-coordinate {m}
    37.4166,                 !- Vertex 1 Y-coordinate {m}
    40.456,                  !- Vertex 1 Z-coordinate {m}
    37.4166,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    40.456,                  !- Vertex 2 Z-coordinate {m}
    32.8434,                 !- Vertex 3 X-coordinate {m}
    4.5732,                  !- Vertex 3 Y-coordinate {m}
    40.456,                  !- Vertex 3 Z-coordinate {m}
    32.8434,                 !- Vertex 4 X-coordinate {m}
    32.8435,                 !- Vertex 4 Y-coordinate {m}
    40.456;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Zone_Mid_E_Wall_N,       !- Name
    Wall,                    !- Surface Type
    SGP_Infrared_Wall,       !- Construction Name
    Zone_Mid_E,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zone_Mid_E_Wall_N-AutoCreated,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    37.4166,                 !- Vertex 1 X-coordinate {m}
    37.4166,                 !- Vertex 1 Y-coordinate {m}
    43.256,                  !- Vertex 1 Z-coordinate {m}
    37.4166,                 !- Vertex 2 X-coordinate {m}
    37.4166,                 !- Vertex 2 Y-coordinate {m}
    40.456,                  !- Vertex 2 Z-coordinate {m}
    32.8434,                 !- Vertex 3 X-coordinate {m}
    32.8435,                 !- Vertex 3 Y-coordinate {m}
    40.456,                  !- Vertex 3 Z-coordinate {m}
    32.8434,                 !- Vertex 4 X-coordinate {m}
    32.8435,                 !- Vertex 4 Y-coordinate {m}
    43.256;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Core_Mid_Wall_E-AutoCreated,  !- Name
    Wall,                    !- Surface Type
    SGP_Infrared_Wall,       !- Construction Name
    Zone_Mid_E,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_Mid_Wall_E,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.8434,                 !- Vertex 1 X-coordinate {m}
    32.8435,                 !- Vertex 1 Y-coordinate {m}
    43.256,                  !- Vertex 1 Z-coordinate {m}
    32.8434,                 !- Vertex 2 X-coordinate {m}
    32.8435,                 !- Vertex 2 Y-coordinate {m}
    40.456,                  !- Vertex 2 Z-coordinate {m}
    32.8434,                 !- Vertex 3 X-coordinate {m}
    4.5732,                  !- Vertex 3 Y-coordinate {m}
    40.456,                  !- Vertex 3 Z-coordinate {m}
    32.8434,                 !- Vertex 4 X-coordinate {m}
    4.5732,                  !- Vertex 4 Y-coordinate {m}
    43.256;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Zone_Mid_S_Wall_E-AutoCreated,  !- Name
    Wall,                    !- Surface Type
    SGP_Infrared_Wall,       !- Construction Name
    Zone_Mid_E,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zone_Mid_S_Wall_E,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.8434,                 !- Vertex 1 X-coordinate {m}
    4.5732,                  !- Vertex 1 Y-coordinate {m}
    43.256,                  !- Vertex 1 Z-coordinate {m}
    32.8434,                 !- Vertex 2 X-coordinate {m}
    4.5732,                  !- Vertex 2 Y-coordinate {m}
    40.456,                  !- Vertex 2 Z-coordinate {m}
    37.4166,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    40.456,                  !- Vertex 3 Z-coordinate {m}
    37.4166,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    43.256;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Zone_Mid_S_Wall_E,       !- Name
    Wall,                    !- Surface Type
    SGP_Infrared_Wall,       !- Construction Name
    Zone_Mid_S,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zone_Mid_S_Wall_E-AutoCreated,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    37.4166,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    43.256,                  !- Vertex 1 Z-coordinate {m}
    37.4166,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    40.456,                  !- Vertex 2 Z-coordinate {m}
    32.8434,                 !- Vertex 3 X-coordinate {m}
    4.5732,                  !- Vertex 3 Y-coordinate {m}
    40.456,                  !- Vertex 3 Z-coordinate {m}
    32.8434,                 !- Vertex 4 X-coordinate {m}
    4.5732,                  !- Vertex 4 Y-coordinate {m}
    43.256;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Zone_Mid_S_Wall_S,       !- Name
    Wall,                    !- Surface Type
    SGP_Exterior_Wall,       !- Construction Name
    Zone_Mid_S,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    43.256,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    40.456,                  !- Vertex 2 Z-coordinate {m}
    37.4166,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    40.456,                  !- Vertex 3 Z-coordinate {m}
    37.4166,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    43.256;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Zone_Mid_S_Ceiling,      !- Name
    Ceiling,                 !- Surface Type
    SGP_Drop_Ceiling,        !- Construction Name
    Zone_Mid_S,              !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Mid_Plenum,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5732,                  !- Vertex 1 X-coordinate {m}
    4.5732,                  !- Vertex 1 Y-coordinate {m}
    43.256,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    43.256,                  !- Vertex 2 Z-coordinate {m}
    37.4166,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    43.256,                  !- Vertex 3 Z-coordinate {m}
    32.8434,                 !- Vertex 4 X-coordinate {m}
    4.5732,                  !- Vertex 4 Y-coordinate {m}
    43.256;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Zone_Mid_S_Floor,        !- Name
    Floor,                   !- Surface Type
    SGP_Floor,               !- Construction Name
    Zone_Mid_S,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zone_Mid_S_Floor,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.8434,                 !- Vertex 1 X-coordinate {m}
    4.5732,                  !- Vertex 1 Y-coordinate {m}
    40.456,                  !- Vertex 1 Z-coordinate {m}
    37.4166,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    40.456,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    40.456,                  !- Vertex 3 Z-coordinate {m}
    4.5732,                  !- Vertex 4 X-coordinate {m}
    4.5732,                  !- Vertex 4 Y-coordinate {m}
    40.456;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Zone_Mid_W_Wall_S-AutoCreated,  !- Name
    Wall,                    !- Surface Type
    SGP_Infrared_Wall,       !- Construction Name
    Zone_Mid_S,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zone_Mid_W_Wall_S,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5732,                  !- Vertex 1 X-coordinate {m}
    4.5732,                  !- Vertex 1 Y-coordinate {m}
    43.256,                  !- Vertex 1 Z-coordinate {m}
    4.5732,                  !- Vertex 2 X-coordinate {m}
    4.5732,                  !- Vertex 2 Y-coordinate {m}
    40.456,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    40.456,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    43.256;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Zone_Mid_W_Wall_W,       !- Name
    Wall,                    !- Surface Type
    SGP_Exterior_Wall,       !- Construction Name
    Zone_Mid_W,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    37.4166,                 !- Vertex 1 Y-coordinate {m}
    43.256,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    37.4166,                 !- Vertex 2 Y-coordinate {m}
    40.456,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    40.456,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    43.256;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Zone_Mid_W_Ceiling,      !- Name
    Ceiling,                 !- Surface Type
    SGP_Drop_Ceiling,        !- Construction Name
    Zone_Mid_W,              !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Mid_Plenum,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    37.4166,                 !- Vertex 1 Y-coordinate {m}
    43.256,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    43.256,                  !- Vertex 2 Z-coordinate {m}
    4.5732,                  !- Vertex 3 X-coordinate {m}
    4.5732,                  !- Vertex 3 Y-coordinate {m}
    43.256,                  !- Vertex 3 Z-coordinate {m}
    4.5732,                  !- Vertex 4 X-coordinate {m}
    32.8435,                 !- Vertex 4 Y-coordinate {m}
    43.256;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Zone_Mid_W_Floor,        !- Name
    Floor,                   !- Surface Type
    SGP_Floor,               !- Construction Name
    Zone_Mid_W,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zone_Mid_W_Floor,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5732,                  !- Vertex 1 X-coordinate {m}
    32.8435,                 !- Vertex 1 Y-coordinate {m}
    40.456,                  !- Vertex 1 Z-coordinate {m}
    4.5732,                  !- Vertex 2 X-coordinate {m}
    4.5732,                  !- Vertex 2 Y-coordinate {m}
    40.456,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    40.456,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    37.4166,                 !- Vertex 4 Y-coordinate {m}
    40.456;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Zone_Mid_W_Wall_S,       !- Name
    Wall,                    !- Surface Type
    SGP_Infrared_Wall,       !- Construction Name
    Zone_Mid_W,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zone_Mid_W_Wall_S-AutoCreated,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    43.256,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    40.456,                  !- Vertex 2 Z-coordinate {m}
    4.5732,                  !- Vertex 3 X-coordinate {m}
    4.5732,                  !- Vertex 3 Y-coordinate {m}
    40.456,                  !- Vertex 3 Z-coordinate {m}
    4.5732,                  !- Vertex 4 X-coordinate {m}
    4.5732,                  !- Vertex 4 Y-coordinate {m}
    43.256;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Zone_Mid_N_Wall_W-AutoCreated,  !- Name
    Wall,                    !- Surface Type
    SGP_Infrared_Wall,       !- Construction Name
    Zone_Mid_W,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zone_Mid_N_Wall_W,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5732,                  !- Vertex 1 X-coordinate {m}
    32.8435,                 !- Vertex 1 Y-coordinate {m}
    43.256,                  !- Vertex 1 Z-coordinate {m}
    4.5732,                  !- Vertex 2 X-coordinate {m}
    32.8435,                 !- Vertex 2 Y-coordinate {m}
    40.456,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    37.4166,                 !- Vertex 3 Y-coordinate {m}
    40.456,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    37.4166,                 !- Vertex 4 Y-coordinate {m}
    43.256;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Zone_Top_N_Wall_N,       !- Name
    Wall,                    !- Surface Type
    SGP_Exterior_Wall,       !- Construction Name
    Zone_Top_N,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    37.4166,                 !- Vertex 1 X-coordinate {m}
    37.4166,                 !- Vertex 1 Y-coordinate {m}
    77.2,                    !- Vertex 1 Z-coordinate {m}
    37.4166,                 !- Vertex 2 X-coordinate {m}
    37.4166,                 !- Vertex 2 Y-coordinate {m}
    74.4,                    !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    37.4166,                 !- Vertex 3 Y-coordinate {m}
    74.4,                    !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    37.4166,                 !- Vertex 4 Y-coordinate {m}
    77.2;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Zone_Top_N_Ceiling,      !- Name
    Ceiling,                 !- Surface Type
    SGP_Drop_Ceiling,        !- Construction Name
    Zone_Top_N,              !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Top_Plenum,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    37.4166,                 !- Vertex 1 Y-coordinate {m}
    77.2,                    !- Vertex 1 Z-coordinate {m}
    4.5732,                  !- Vertex 2 X-coordinate {m}
    32.8435,                 !- Vertex 2 Y-coordinate {m}
    77.2,                    !- Vertex 2 Z-coordinate {m}
    32.8434,                 !- Vertex 3 X-coordinate {m}
    32.8435,                 !- Vertex 3 Y-coordinate {m}
    77.2,                    !- Vertex 3 Z-coordinate {m}
    37.4166,                 !- Vertex 4 X-coordinate {m}
    37.4166,                 !- Vertex 4 Y-coordinate {m}
    77.2;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Zone_Top_N_Floor,        !- Name
    Floor,                   !- Surface Type
    SGP_Floor,               !- Construction Name
    Zone_Top_N,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zone_Top_N_Floor,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    37.4166,                 !- Vertex 1 X-coordinate {m}
    37.4166,                 !- Vertex 1 Y-coordinate {m}
    74.4,                    !- Vertex 1 Z-coordinate {m}
    32.8434,                 !- Vertex 2 X-coordinate {m}
    32.8435,                 !- Vertex 2 Y-coordinate {m}
    74.4,                    !- Vertex 2 Z-coordinate {m}
    4.5732,                  !- Vertex 3 X-coordinate {m}
    32.8435,                 !- Vertex 3 Y-coordinate {m}
    74.4,                    !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    37.4166,                 !- Vertex 4 Y-coordinate {m}
    74.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Zone_Top_N_Wall_W,       !- Name
    Wall,                    !- Surface Type
    SGP_Infrared_Wall,       !- Construction Name
    Zone_Top_N,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zone_Top_N_Wall_W-AutoCreated,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    37.4166,                 !- Vertex 1 Y-coordinate {m}
    77.2,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    37.4166,                 !- Vertex 2 Y-coordinate {m}
    74.4,                    !- Vertex 2 Z-coordinate {m}
    4.5732,                  !- Vertex 3 X-coordinate {m}
    32.8435,                 !- Vertex 3 Y-coordinate {m}
    74.4,                    !- Vertex 3 Z-coordinate {m}
    4.5732,                  !- Vertex 4 X-coordinate {m}
    32.8435,                 !- Vertex 4 Y-coordinate {m}
    77.2;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Core_Top_Wall_N-AutoCreated,  !- Name
    Wall,                    !- Surface Type
    SGP_Infrared_Wall,       !- Construction Name
    Zone_Top_N,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_Top_Wall_N,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.46420929244,           !- Vertex 1 X-coordinate {m}
    32.8435,                 !- Vertex 1 Y-coordinate {m}
    77.2,                    !- Vertex 1 Z-coordinate {m}
    8.46420929244,           !- Vertex 2 X-coordinate {m}
    32.8435,                 !- Vertex 2 Y-coordinate {m}
    74.4,                    !- Vertex 2 Z-coordinate {m}
    32.8434,                 !- Vertex 3 X-coordinate {m}
    32.8435,                 !- Vertex 3 Y-coordinate {m}
    74.4,                    !- Vertex 3 Z-coordinate {m}
    32.8434,                 !- Vertex 4 X-coordinate {m}
    32.8435,                 !- Vertex 4 Y-coordinate {m}
    77.2;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Zone_Top_E_Wall_N-AutoCreated,  !- Name
    Wall,                    !- Surface Type
    SGP_Infrared_Wall,       !- Construction Name
    Zone_Top_N,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zone_Top_E_Wall_N,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.8434,                 !- Vertex 1 X-coordinate {m}
    32.8435,                 !- Vertex 1 Y-coordinate {m}
    77.2,                    !- Vertex 1 Z-coordinate {m}
    32.8434,                 !- Vertex 2 X-coordinate {m}
    32.8435,                 !- Vertex 2 Y-coordinate {m}
    74.4,                    !- Vertex 2 Z-coordinate {m}
    37.4166,                 !- Vertex 3 X-coordinate {m}
    37.4166,                 !- Vertex 3 Y-coordinate {m}
    74.4,                    !- Vertex 3 Z-coordinate {m}
    37.4166,                 !- Vertex 4 X-coordinate {m}
    37.4166,                 !- Vertex 4 Y-coordinate {m}
    77.2;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Zone_Top_E_Wall_E,       !- Name
    Wall,                    !- Surface Type
    SGP_Exterior_Wall,       !- Construction Name
    Zone_Top_E,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    37.4166,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    77.2,                    !- Vertex 1 Z-coordinate {m}
    37.4166,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    74.4,                    !- Vertex 2 Z-coordinate {m}
    37.4166,                 !- Vertex 3 X-coordinate {m}
    37.4166,                 !- Vertex 3 Y-coordinate {m}
    74.4,                    !- Vertex 3 Z-coordinate {m}
    37.4166,                 !- Vertex 4 X-coordinate {m}
    37.4166,                 !- Vertex 4 Y-coordinate {m}
    77.2;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Zone_Top_E_Ceiling,      !- Name
    Ceiling,                 !- Surface Type
    SGP_Drop_Ceiling,        !- Construction Name
    Zone_Top_E,              !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Top_Plenum,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.8434,                 !- Vertex 1 X-coordinate {m}
    32.8435,                 !- Vertex 1 Y-coordinate {m}
    77.2,                    !- Vertex 1 Z-coordinate {m}
    32.8434,                 !- Vertex 2 X-coordinate {m}
    4.5732,                  !- Vertex 2 Y-coordinate {m}
    77.2,                    !- Vertex 2 Z-coordinate {m}
    37.4166,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    77.2,                    !- Vertex 3 Z-coordinate {m}
    37.4166,                 !- Vertex 4 X-coordinate {m}
    37.4166,                 !- Vertex 4 Y-coordinate {m}
    77.2;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Zone_Top_E_Floor,        !- Name
    Floor,                   !- Surface Type
    SGP_Floor,               !- Construction Name
    Zone_Top_E,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zone_Top_E_Floor,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    37.4166,                 !- Vertex 1 X-coordinate {m}
    37.4166,                 !- Vertex 1 Y-coordinate {m}
    74.4,                    !- Vertex 1 Z-coordinate {m}
    37.4166,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    74.4,                    !- Vertex 2 Z-coordinate {m}
    32.8434,                 !- Vertex 3 X-coordinate {m}
    4.5732,                  !- Vertex 3 Y-coordinate {m}
    74.4,                    !- Vertex 3 Z-coordinate {m}
    32.8434,                 !- Vertex 4 X-coordinate {m}
    32.8435,                 !- Vertex 4 Y-coordinate {m}
    74.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Zone_Top_E_Wall_N,       !- Name
    Wall,                    !- Surface Type
    SGP_Infrared_Wall,       !- Construction Name
    Zone_Top_E,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zone_Top_E_Wall_N-AutoCreated,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    37.4166,                 !- Vertex 1 X-coordinate {m}
    37.4166,                 !- Vertex 1 Y-coordinate {m}
    77.2,                    !- Vertex 1 Z-coordinate {m}
    37.4166,                 !- Vertex 2 X-coordinate {m}
    37.4166,                 !- Vertex 2 Y-coordinate {m}
    74.4,                    !- Vertex 2 Z-coordinate {m}
    32.8434,                 !- Vertex 3 X-coordinate {m}
    32.8435,                 !- Vertex 3 Y-coordinate {m}
    74.4,                    !- Vertex 3 Z-coordinate {m}
    32.8434,                 !- Vertex 4 X-coordinate {m}
    32.8435,                 !- Vertex 4 Y-coordinate {m}
    77.2;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Core_Top_Wall_E-AutoCreated,  !- Name
    Wall,                    !- Surface Type
    SGP_Infrared_Wall,       !- Construction Name
    Zone_Top_E,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_Top_Wall_E,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.8434,                 !- Vertex 1 X-coordinate {m}
    32.8435,                 !- Vertex 1 Y-coordinate {m}
    77.2,                    !- Vertex 1 Z-coordinate {m}
    32.8434,                 !- Vertex 2 X-coordinate {m}
    32.8435,                 !- Vertex 2 Y-coordinate {m}
    74.4,                    !- Vertex 2 Z-coordinate {m}
    32.8434,                 !- Vertex 3 X-coordinate {m}
    4.5732,                  !- Vertex 3 Y-coordinate {m}
    74.4,                    !- Vertex 3 Z-coordinate {m}
    32.8434,                 !- Vertex 4 X-coordinate {m}
    4.5732,                  !- Vertex 4 Y-coordinate {m}
    77.2;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Zone_Top_S_Wall_E-AutoCreated,  !- Name
    Wall,                    !- Surface Type
    SGP_Infrared_Wall,       !- Construction Name
    Zone_Top_E,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zone_Top_S_Wall_E,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.8434,                 !- Vertex 1 X-coordinate {m}
    4.5732,                  !- Vertex 1 Y-coordinate {m}
    77.2,                    !- Vertex 1 Z-coordinate {m}
    32.8434,                 !- Vertex 2 X-coordinate {m}
    4.5732,                  !- Vertex 2 Y-coordinate {m}
    74.4,                    !- Vertex 2 Z-coordinate {m}
    37.4166,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    74.4,                    !- Vertex 3 Z-coordinate {m}
    37.4166,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    77.2;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Zone_Top_S_Wall_S,       !- Name
    Wall,                    !- Surface Type
    SGP_Exterior_Wall,       !- Construction Name
    Zone_Top_S,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    77.2,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    74.4,                    !- Vertex 2 Z-coordinate {m}
    37.4166,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    74.4,                    !- Vertex 3 Z-coordinate {m}
    37.4166,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    77.2;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Zone_Top_S_Ceiling,      !- Name
    Ceiling,                 !- Surface Type
    SGP_Drop_Ceiling,        !- Construction Name
    Zone_Top_S,              !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Top_Plenum,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5732,                  !- Vertex 1 X-coordinate {m}
    4.5732,                  !- Vertex 1 Y-coordinate {m}
    77.2,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    77.2,                    !- Vertex 2 Z-coordinate {m}
    37.4166,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    77.2,                    !- Vertex 3 Z-coordinate {m}
    32.8434,                 !- Vertex 4 X-coordinate {m}
    4.5732,                  !- Vertex 4 Y-coordinate {m}
    77.2;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Zone_Top_S_Floor,        !- Name
    Floor,                   !- Surface Type
    SGP_Floor,               !- Construction Name
    Zone_Top_S,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zone_Top_S_Floor,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.8434,                 !- Vertex 1 X-coordinate {m}
    4.5732,                  !- Vertex 1 Y-coordinate {m}
    74.4,                    !- Vertex 1 Z-coordinate {m}
    37.4166,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    74.4,                    !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    74.4,                    !- Vertex 3 Z-coordinate {m}
    4.5732,                  !- Vertex 4 X-coordinate {m}
    4.5732,                  !- Vertex 4 Y-coordinate {m}
    74.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Zone_Top_S_Wall_E,       !- Name
    Wall,                    !- Surface Type
    SGP_Infrared_Wall,       !- Construction Name
    Zone_Top_S,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zone_Top_S_Wall_E-AutoCreated,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    37.4166,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    77.2,                    !- Vertex 1 Z-coordinate {m}
    37.4166,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    74.4,                    !- Vertex 2 Z-coordinate {m}
    32.8434,                 !- Vertex 3 X-coordinate {m}
    4.5732,                  !- Vertex 3 Y-coordinate {m}
    74.4,                    !- Vertex 3 Z-coordinate {m}
    32.8434,                 !- Vertex 4 X-coordinate {m}
    4.5732,                  !- Vertex 4 Y-coordinate {m}
    77.2;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Zone_Top_W_Wall_S-AutoCreated,  !- Name
    Wall,                    !- Surface Type
    SGP_Infrared_Wall,       !- Construction Name
    Zone_Top_S,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zone_Top_W_Wall_S,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5732,                  !- Vertex 1 X-coordinate {m}
    4.5732,                  !- Vertex 1 Y-coordinate {m}
    77.2,                    !- Vertex 1 Z-coordinate {m}
    4.5732,                  !- Vertex 2 X-coordinate {m}
    4.5732,                  !- Vertex 2 Y-coordinate {m}
    74.4,                    !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    74.4,                    !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    77.2;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Zone_Top_W_Wall_W,       !- Name
    Wall,                    !- Surface Type
    SGP_Exterior_Wall,       !- Construction Name
    Zone_Top_W,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    37.4166,                 !- Vertex 1 Y-coordinate {m}
    77.2,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    37.4166,                 !- Vertex 2 Y-coordinate {m}
    74.4,                    !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    74.4,                    !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    77.2;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Zone_Top_W_Ceiling,      !- Name
    Ceiling,                 !- Surface Type
    SGP_Drop_Ceiling,        !- Construction Name
    Zone_Top_W,              !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Top_Plenum,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    37.4166,                 !- Vertex 1 Y-coordinate {m}
    77.2,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    77.2,                    !- Vertex 2 Z-coordinate {m}
    4.5732,                  !- Vertex 3 X-coordinate {m}
    4.5732,                  !- Vertex 3 Y-coordinate {m}
    77.2,                    !- Vertex 3 Z-coordinate {m}
    4.5732,                  !- Vertex 4 X-coordinate {m}
    32.8435,                 !- Vertex 4 Y-coordinate {m}
    77.2;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Zone_Top_W_Floor,        !- Name
    Floor,                   !- Surface Type
    SGP_Floor,               !- Construction Name
    Zone_Top_W,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zone_Top_W_Floor,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5732,                  !- Vertex 1 X-coordinate {m}
    32.8435,                 !- Vertex 1 Y-coordinate {m}
    74.4,                    !- Vertex 1 Z-coordinate {m}
    4.5732,                  !- Vertex 2 X-coordinate {m}
    4.5732,                  !- Vertex 2 Y-coordinate {m}
    74.4,                    !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    74.4,                    !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    37.4166,                 !- Vertex 4 Y-coordinate {m}
    74.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Zone_Top_W_Wall_S,       !- Name
    Wall,                    !- Surface Type
    SGP_Infrared_Wall,       !- Construction Name
    Zone_Top_W,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zone_Top_W_Wall_S-AutoCreated,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    77.2,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    74.4,                    !- Vertex 2 Z-coordinate {m}
    4.5732,                  !- Vertex 3 X-coordinate {m}
    4.5732,                  !- Vertex 3 Y-coordinate {m}
    74.4,                    !- Vertex 3 Z-coordinate {m}
    4.5732,                  !- Vertex 4 X-coordinate {m}
    4.5732,                  !- Vertex 4 Y-coordinate {m}
    77.2;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Zone_Top_N_Wall_W-AutoCreated,  !- Name
    Wall,                    !- Surface Type
    SGP_Infrared_Wall,       !- Construction Name
    Zone_Top_W,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Zone_Top_N_Wall_W,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5732,                  !- Vertex 1 X-coordinate {m}
    32.8435,                 !- Vertex 1 Y-coordinate {m}
    77.2,                    !- Vertex 1 Z-coordinate {m}
    4.5732,                  !- Vertex 2 X-coordinate {m}
    32.8435,                 !- Vertex 2 Y-coordinate {m}
    74.4,                    !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    37.4166,                 !- Vertex 3 Y-coordinate {m}
    74.4,                    !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    37.4166,                 !- Vertex 4 Y-coordinate {m}
    77.2;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Bot_Plenum_Wall_N,       !- Name
    Wall,                    !- Surface Type
    SGP_Exterior_Wall,       !- Construction Name
    Bot_Plenum,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    37.4166,                 !- Vertex 1 X-coordinate {m}
    37.4166,                 !- Vertex 1 Y-coordinate {m}
    15.9,                    !- Vertex 1 Z-coordinate {m}
    37.4166,                 !- Vertex 2 X-coordinate {m}
    37.4166,                 !- Vertex 2 Y-coordinate {m}
    14.8,                    !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    37.4166,                 !- Vertex 3 Y-coordinate {m}
    14.8,                    !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    37.4166,                 !- Vertex 4 Y-coordinate {m}
    15.9;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Bot_Plenum_W,            !- Name
    Wall,                    !- Surface Type
    SGP_Exterior_Wall,       !- Construction Name
    Bot_Plenum,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    37.4166,                 !- Vertex 1 Y-coordinate {m}
    15.9,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    37.4166,                 !- Vertex 2 Y-coordinate {m}
    14.8,                    !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    14.8,                    !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    15.9;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Bot_Plenum_Wall_S,       !- Name
    Wall,                    !- Surface Type
    SGP_Exterior_Wall,       !- Construction Name
    Bot_Plenum,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    15.9,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    14.8,                    !- Vertex 2 Z-coordinate {m}
    37.4166,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    14.8,                    !- Vertex 3 Z-coordinate {m}
    37.4166,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    15.9;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Bot_Plenum_Wall_E,       !- Name
    Wall,                    !- Surface Type
    SGP_Exterior_Wall,       !- Construction Name
    Bot_Plenum,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    37.4166,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    15.9,                    !- Vertex 1 Z-coordinate {m}
    37.4166,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    14.8,                    !- Vertex 2 Z-coordinate {m}
    37.4166,                 !- Vertex 3 X-coordinate {m}
    37.4166,                 !- Vertex 3 Y-coordinate {m}
    14.8,                    !- Vertex 3 Z-coordinate {m}
    37.4166,                 !- Vertex 4 X-coordinate {m}
    37.4166,                 !- Vertex 4 Y-coordinate {m}
    15.9;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mid_Plenum_Wall_N,       !- Name
    Wall,                    !- Surface Type
    SGP_Exterior_Wall,       !- Construction Name
    Mid_Plenum,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    37.4166,                 !- Vertex 1 X-coordinate {m}
    37.4166,                 !- Vertex 1 Y-coordinate {m}
    44.356,                  !- Vertex 1 Z-coordinate {m}
    37.4166,                 !- Vertex 2 X-coordinate {m}
    37.4166,                 !- Vertex 2 Y-coordinate {m}
    43.256,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    37.4166,                 !- Vertex 3 Y-coordinate {m}
    43.256,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    37.4166,                 !- Vertex 4 Y-coordinate {m}
    44.356;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mid_Plenum_Wall_W,       !- Name
    Wall,                    !- Surface Type
    SGP_Exterior_Wall,       !- Construction Name
    Mid_Plenum,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    37.4166,                 !- Vertex 1 Y-coordinate {m}
    44.356,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    37.4166,                 !- Vertex 2 Y-coordinate {m}
    43.256,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    43.256,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    44.356;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mid_Plenum_Wall_S,       !- Name
    Wall,                    !- Surface Type
    SGP_Exterior_Wall,       !- Construction Name
    Mid_Plenum,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    44.356,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    43.256,                  !- Vertex 2 Z-coordinate {m}
    37.4166,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    43.256,                  !- Vertex 3 Z-coordinate {m}
    37.4166,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    44.356;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mid_Plenum_Wall_E,       !- Name
    Wall,                    !- Surface Type
    SGP_Exterior_Wall,       !- Construction Name
    Mid_Plenum,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    37.4166,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    44.356,                  !- Vertex 1 Z-coordinate {m}
    37.4166,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    43.256,                  !- Vertex 2 Z-coordinate {m}
    37.4166,                 !- Vertex 3 X-coordinate {m}
    37.4166,                 !- Vertex 3 Y-coordinate {m}
    43.256,                  !- Vertex 3 Z-coordinate {m}
    37.4166,                 !- Vertex 4 X-coordinate {m}
    37.4166,                 !- Vertex 4 Y-coordinate {m}
    44.356;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Top_Plenum_Wall_N,       !- Name
    Wall,                    !- Surface Type
    SGP_Exterior_Wall,       !- Construction Name
    Top_Plenum,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    78.3,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    77.2,                    !- Vertex 2 Z-coordinate {m}
    37.4166,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    77.2,                    !- Vertex 3 Z-coordinate {m}
    37.4166,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    78.3;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Top_Plenum_Wall_E,       !- Name
    Wall,                    !- Surface Type
    SGP_Exterior_Wall,       !- Construction Name
    Top_Plenum,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    37.4166,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    78.3,                    !- Vertex 1 Z-coordinate {m}
    37.4166,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    77.2,                    !- Vertex 2 Z-coordinate {m}
    37.4166,                 !- Vertex 3 X-coordinate {m}
    37.4166,                 !- Vertex 3 Y-coordinate {m}
    77.2,                    !- Vertex 3 Z-coordinate {m}
    37.4166,                 !- Vertex 4 X-coordinate {m}
    37.4166,                 !- Vertex 4 Y-coordinate {m}
    78.3;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Building_Roof,           !- Name
    Roof,                    !- Surface Type
    SGP_Roof,                !- Construction Name
    Top_Plenum,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    37.4166,                 !- Vertex 1 Y-coordinate {m}
    78.3,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    78.3,                    !- Vertex 2 Z-coordinate {m}
    37.4166,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    78.3,                    !- Vertex 3 Z-coordinate {m}
    37.4166,                 !- Vertex 4 X-coordinate {m}
    37.4166,                 !- Vertex 4 Y-coordinate {m}
    78.3;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Top_Plenum_Wall_W,       !- Name
    Wall,                    !- Surface Type
    SGP_Exterior_Wall,       !- Construction Name
    Top_Plenum,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    37.4166,                 !- Vertex 1 Y-coordinate {m}
    78.3,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    37.4166,                 !- Vertex 2 Y-coordinate {m}
    77.2,                    !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    77.2,                    !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    78.3;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Top_Plenum_Wall_S,       !- Name
    Wall,                    !- Surface Type
    SGP_Exterior_Wall,       !- Construction Name
    Top_Plenum,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    37.4166,                 !- Vertex 1 X-coordinate {m}
    37.4166,                 !- Vertex 1 Y-coordinate {m}
    78.3,                    !- Vertex 1 Z-coordinate {m}
    37.4166,                 !- Vertex 2 X-coordinate {m}
    37.4166,                 !- Vertex 2 Y-coordinate {m}
    77.2,                    !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    37.4166,                 !- Vertex 3 Y-coordinate {m}
    77.2,                    !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    37.4166,                 !- Vertex 4 Y-coordinate {m}
    78.3;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Bot_Plenum_Ceiling,      !- Name
    Ceiling,                 !- Surface Type
    SGP_Ceiling,             !- Construction Name
    Bot_Plenum,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Bot_Plenum_Ceiling,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    37.4166,                 !- Vertex 1 Y-coordinate {m}
    15.9,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    15.9,                    !- Vertex 2 Z-coordinate {m}
    37.4166,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    15.9,                    !- Vertex 3 Z-coordinate {m}
    37.4166,                 !- Vertex 4 X-coordinate {m}
    37.4166,                 !- Vertex 4 Y-coordinate {m}
    15.9;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mid_Plenum_Ceiling,      !- Name
    Ceiling,                 !- Surface Type
    SGP_Ceiling,             !- Construction Name
    Mid_Plenum,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mid_Plenum_Ceiling,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    37.4166,                 !- Vertex 1 Y-coordinate {m}
    44.356,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    44.356,                  !- Vertex 2 Z-coordinate {m}
    37.4166,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    44.356,                  !- Vertex 3 Z-coordinate {m}
    37.4166,                 !- Vertex 4 X-coordinate {m}
    37.4166,                 !- Vertex 4 Y-coordinate {m}
    44.356;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Core_Bot_Wall_S-AutoCreated,  !- Name
    Wall,                    !- Surface Type
    SGP_Infrared_Wall,       !- Construction Name
    Zone_Bot_S,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_Bot_Wall_S,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.8434,                 !- Vertex 1 X-coordinate {m}
    4.5732,                  !- Vertex 1 Y-coordinate {m}
    14.8,                    !- Vertex 1 Z-coordinate {m}
    32.8434,                 !- Vertex 2 X-coordinate {m}
    4.5732,                  !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    8.46420929244,           !- Vertex 3 X-coordinate {m}
    4.5732,                  !- Vertex 3 Y-coordinate {m}
    12,                      !- Vertex 3 Z-coordinate {m}
    8.46420929244,           !- Vertex 4 X-coordinate {m}
    4.5732,                  !- Vertex 4 Y-coordinate {m}
    14.8;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Core_Mid_Wall_S-AutoCreated,  !- Name
    Wall,                    !- Surface Type
    SGP_Infrared_Wall,       !- Construction Name
    Zone_Mid_S,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_Mid_Wall_S,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.8434,                 !- Vertex 1 X-coordinate {m}
    4.5732,                  !- Vertex 1 Y-coordinate {m}
    43.256,                  !- Vertex 1 Z-coordinate {m}
    32.8434,                 !- Vertex 2 X-coordinate {m}
    4.5732,                  !- Vertex 2 Y-coordinate {m}
    40.456,                  !- Vertex 2 Z-coordinate {m}
    8.46420929244,           !- Vertex 3 X-coordinate {m}
    4.5732,                  !- Vertex 3 Y-coordinate {m}
    40.456,                  !- Vertex 3 Z-coordinate {m}
    8.46420929244,           !- Vertex 4 X-coordinate {m}
    4.5732,                  !- Vertex 4 Y-coordinate {m}
    43.256;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Core_Top_Wall_S-AutoCreated,  !- Name
    Wall,                    !- Surface Type
    SGP_Infrared_Wall,       !- Construction Name
    Zone_Top_S,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_Top_Wall_S,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.8434,                 !- Vertex 1 X-coordinate {m}
    4.5732,                  !- Vertex 1 Y-coordinate {m}
    77.2,                    !- Vertex 1 Z-coordinate {m}
    32.8434,                 !- Vertex 2 X-coordinate {m}
    4.5732,                  !- Vertex 2 Y-coordinate {m}
    74.4,                    !- Vertex 2 Z-coordinate {m}
    8.46420929244,           !- Vertex 3 X-coordinate {m}
    4.5732,                  !- Vertex 3 Y-coordinate {m}
    74.4,                    !- Vertex 3 Z-coordinate {m}
    8.46420929244,           !- Vertex 4 X-coordinate {m}
    4.5732,                  !- Vertex 4 Y-coordinate {m}
    77.2;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Core_Bot_Floor,          !- Name
    Floor,                   !- Surface Type
    SGP_Floor,               !- Construction Name
    Core_Bot,                !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Top_Parking,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.8434,                 !- Vertex 1 X-coordinate {m}
    32.8435,                 !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    32.8434,                 !- Vertex 2 X-coordinate {m}
    4.5732,                  !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    25.41659352,             !- Vertex 3 X-coordinate {m}
    4.5732,                  !- Vertex 3 Y-coordinate {m}
    12,                      !- Vertex 3 Z-coordinate {m}
    25.41659352,             !- Vertex 4 X-coordinate {m}
    32.8435,                 !- Vertex 4 Y-coordinate {m}
    12;                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Zone_Bot_S_Floor,        !- Name
    Floor,                   !- Surface Type
    SGP_Floor,               !- Construction Name
    Zone_Bot_S,              !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Top_Parking,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.8434,                 !- Vertex 1 X-coordinate {m}
    4.5732,                  !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    37.4166,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    16.0782,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    12,                      !- Vertex 3 Z-coordinate {m}
    16.0782,                 !- Vertex 4 X-coordinate {m}
    4.5732,                  !- Vertex 4 Y-coordinate {m}
    12;                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Ceiling-Zone_Bot_N-AutoCreated,  !- Name
    Floor,                   !- Surface Type
    SGP_Floor,               !- Construction Name
    Zone_Bot_N,              !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Top_Parking,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    16.0782,                 !- Vertex 1 X-coordinate {m}
    37.4166,                 !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    16.0782,                 !- Vertex 2 X-coordinate {m}
    32.8435,                 !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    4.5732,                  !- Vertex 3 X-coordinate {m}
    32.8435,                 !- Vertex 3 Y-coordinate {m}
    12,                      !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    37.4166,                 !- Vertex 4 Y-coordinate {m}
    12;                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Bot_Toilet_S,            !- Name
    Wall,                    !- Surface Type
    SGP_Brick_Wall,          !- Construction Name
    Bot_Toilet,              !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Bot_Stairs,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    4.5732,                  !- Vertex 1 X-coordinate {m}
    19.9933636364,           !- Vertex 1 Y-coordinate {m}
    14.8,                    !- Vertex 1 Z-coordinate {m}
    4.5732,                  !- Vertex 2 X-coordinate {m}
    19.9933636364,           !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    8.46420929244,           !- Vertex 3 X-coordinate {m}
    19.9933636364,           !- Vertex 3 Y-coordinate {m}
    12,                      !- Vertex 3 Z-coordinate {m}
    8.46420929244,           !- Vertex 4 X-coordinate {m}
    19.9933636364,           !- Vertex 4 Y-coordinate {m}
    14.8;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Bot_Toilet_N,            !- Name
    Wall,                    !- Surface Type
    SGP_Brick_Wall,          !- Construction Name
    Bot_Toilet,              !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Zone_Bot_N,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    8.46420929244,           !- Vertex 1 X-coordinate {m}
    32.8435,                 !- Vertex 1 Y-coordinate {m}
    14.8,                    !- Vertex 1 Z-coordinate {m}
    8.46420929244,           !- Vertex 2 X-coordinate {m}
    32.8435,                 !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    4.5732,                  !- Vertex 3 X-coordinate {m}
    32.8435,                 !- Vertex 3 Y-coordinate {m}
    12,                      !- Vertex 3 Z-coordinate {m}
    4.5732,                  !- Vertex 4 X-coordinate {m}
    32.8435,                 !- Vertex 4 Y-coordinate {m}
    14.8;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Bot_Toilet_E,            !- Name
    Wall,                    !- Surface Type
    SGP_Brick_Wall,          !- Construction Name
    Bot_Toilet,              !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Core_Bot,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    8.46420929244,           !- Vertex 1 X-coordinate {m}
    19.9933636364,           !- Vertex 1 Y-coordinate {m}
    14.8,                    !- Vertex 1 Z-coordinate {m}
    8.46420929244,           !- Vertex 2 X-coordinate {m}
    19.9933636364,           !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    8.46420929244,           !- Vertex 3 X-coordinate {m}
    32.8435,                 !- Vertex 3 Y-coordinate {m}
    12,                      !- Vertex 3 Z-coordinate {m}
    8.46420929244,           !- Vertex 4 X-coordinate {m}
    32.8435,                 !- Vertex 4 Y-coordinate {m}
    14.8;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Bot_Toilet_W,            !- Name
    Wall,                    !- Surface Type
    SGP_Brick_Wall,          !- Construction Name
    Bot_Toilet,              !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Zone_Bot_W,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    4.5732,                  !- Vertex 1 X-coordinate {m}
    32.8435,                 !- Vertex 1 Y-coordinate {m}
    14.8,                    !- Vertex 1 Z-coordinate {m}
    4.5732,                  !- Vertex 2 X-coordinate {m}
    32.8435,                 !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    4.5732,                  !- Vertex 3 X-coordinate {m}
    19.9933636364,           !- Vertex 3 Y-coordinate {m}
    12,                      !- Vertex 3 Z-coordinate {m}
    4.5732,                  !- Vertex 4 X-coordinate {m}
    19.9933636364,           !- Vertex 4 Y-coordinate {m}
    14.8;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Bot_Toilet_Floor,        !- Name
    Floor,                   !- Surface Type
    SGP_Floor,               !- Construction Name
    Bot_Toilet,              !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Top_Parking,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    8.46420929244,           !- Vertex 1 X-coordinate {m}
    32.8435,                 !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    8.46420929244,           !- Vertex 2 X-coordinate {m}
    19.9933636364,           !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    4.5732,                  !- Vertex 3 X-coordinate {m}
    19.9933636364,           !- Vertex 3 Y-coordinate {m}
    12,                      !- Vertex 3 Z-coordinate {m}
    4.5732,                  !- Vertex 4 X-coordinate {m}
    32.8435,                 !- Vertex 4 Y-coordinate {m}
    12;                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Bot_Toilet_Ceiling,      !- Name
    Ceiling,                 !- Surface Type
    SGP_Ceiling,             !- Construction Name
    Bot_Toilet,              !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Bot_Plenum,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    4.5732,                  !- Vertex 1 X-coordinate {m}
    32.8435,                 !- Vertex 1 Y-coordinate {m}
    14.8,                    !- Vertex 1 Z-coordinate {m}
    4.5732,                  !- Vertex 2 X-coordinate {m}
    19.9933636364,           !- Vertex 2 Y-coordinate {m}
    14.8,                    !- Vertex 2 Z-coordinate {m}
    8.46420929244,           !- Vertex 3 X-coordinate {m}
    19.9933636364,           !- Vertex 3 Y-coordinate {m}
    14.8,                    !- Vertex 3 Z-coordinate {m}
    8.46420929244,           !- Vertex 4 X-coordinate {m}
    32.8435,                 !- Vertex 4 Y-coordinate {m}
    14.8;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Bot_Stairs_S,            !- Name
    Wall,                    !- Surface Type
    SGP_Brick_Wall,          !- Construction Name
    Bot_Stairs,              !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Zone_Bot_S,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    4.5732,                  !- Vertex 1 X-coordinate {m}
    4.5732,                  !- Vertex 1 Y-coordinate {m}
    14.8,                    !- Vertex 1 Z-coordinate {m}
    4.5732,                  !- Vertex 2 X-coordinate {m}
    4.5732,                  !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    8.46420929244,           !- Vertex 3 X-coordinate {m}
    4.5732,                  !- Vertex 3 Y-coordinate {m}
    12,                      !- Vertex 3 Z-coordinate {m}
    8.46420929244,           !- Vertex 4 X-coordinate {m}
    4.5732,                  !- Vertex 4 Y-coordinate {m}
    14.8;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Bot_Stairs_E,            !- Name
    Wall,                    !- Surface Type
    SGP_Brick_Wall,          !- Construction Name
    Bot_Stairs,              !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Core_Bot,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    8.46420929244,           !- Vertex 1 X-coordinate {m}
    4.5732,                  !- Vertex 1 Y-coordinate {m}
    14.8,                    !- Vertex 1 Z-coordinate {m}
    8.46420929244,           !- Vertex 2 X-coordinate {m}
    4.5732,                  !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    8.46420929244,           !- Vertex 3 X-coordinate {m}
    19.9933636364,           !- Vertex 3 Y-coordinate {m}
    12,                      !- Vertex 3 Z-coordinate {m}
    8.46420929244,           !- Vertex 4 X-coordinate {m}
    19.9933636364,           !- Vertex 4 Y-coordinate {m}
    14.8;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Bot_Stairs_W,            !- Name
    Wall,                    !- Surface Type
    SGP_Brick_Wall,          !- Construction Name
    Bot_Stairs,              !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Zone_Bot_W,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    4.5732,                  !- Vertex 1 X-coordinate {m}
    19.9933636364,           !- Vertex 1 Y-coordinate {m}
    14.8,                    !- Vertex 1 Z-coordinate {m}
    4.5732,                  !- Vertex 2 X-coordinate {m}
    19.9933636364,           !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    4.5732,                  !- Vertex 3 X-coordinate {m}
    4.5732,                  !- Vertex 3 Y-coordinate {m}
    12,                      !- Vertex 3 Z-coordinate {m}
    4.5732,                  !- Vertex 4 X-coordinate {m}
    4.5732,                  !- Vertex 4 Y-coordinate {m}
    14.8;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Bot_Stairs_Floor,        !- Name
    Floor,                   !- Surface Type
    SGP_Floor,               !- Construction Name
    Bot_Stairs,              !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Top_Parking,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    8.46420929244,           !- Vertex 1 X-coordinate {m}
    19.9933636364,           !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    8.46420929244,           !- Vertex 2 X-coordinate {m}
    4.5732,                  !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    4.5732,                  !- Vertex 3 X-coordinate {m}
    4.5732,                  !- Vertex 3 Y-coordinate {m}
    12,                      !- Vertex 3 Z-coordinate {m}
    4.5732,                  !- Vertex 4 X-coordinate {m}
    19.9933636364,           !- Vertex 4 Y-coordinate {m}
    12;                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Bot_Stairs_S_Plenum,     !- Name
    Wall,                    !- Surface Type
    SGP_Brick_Wall,          !- Construction Name
    Bot_Stairs,              !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Bot_Plenum,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    4.5732,                  !- Vertex 1 X-coordinate {m}
    4.5732,                  !- Vertex 1 Y-coordinate {m}
    15.9,                    !- Vertex 1 Z-coordinate {m}
    4.5732,                  !- Vertex 2 X-coordinate {m}
    4.5732,                  !- Vertex 2 Y-coordinate {m}
    14.8,                    !- Vertex 2 Z-coordinate {m}
    8.46420929244,           !- Vertex 3 X-coordinate {m}
    4.5732,                  !- Vertex 3 Y-coordinate {m}
    14.8,                    !- Vertex 3 Z-coordinate {m}
    8.46420929244,           !- Vertex 4 X-coordinate {m}
    4.5732,                  !- Vertex 4 Y-coordinate {m}
    15.9;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Bot_Stairs_N_Plenum,     !- Name
    Wall,                    !- Surface Type
    SGP_Brick_Wall,          !- Construction Name
    Bot_Stairs,              !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Bot_Plenum,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    8.46420929244,           !- Vertex 1 X-coordinate {m}
    19.9933636364,           !- Vertex 1 Y-coordinate {m}
    15.9,                    !- Vertex 1 Z-coordinate {m}
    8.46420929244,           !- Vertex 2 X-coordinate {m}
    19.9933636364,           !- Vertex 2 Y-coordinate {m}
    14.8,                    !- Vertex 2 Z-coordinate {m}
    4.5732,                  !- Vertex 3 X-coordinate {m}
    19.9933636364,           !- Vertex 3 Y-coordinate {m}
    14.8,                    !- Vertex 3 Z-coordinate {m}
    4.5732,                  !- Vertex 4 X-coordinate {m}
    19.9933636364,           !- Vertex 4 Y-coordinate {m}
    15.9;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Bot_Stairs_E_Plenum,     !- Name
    Wall,                    !- Surface Type
    SGP_Brick_Wall,          !- Construction Name
    Bot_Stairs,              !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Bot_Plenum,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    8.46420929244,           !- Vertex 1 X-coordinate {m}
    4.5732,                  !- Vertex 1 Y-coordinate {m}
    15.9,                    !- Vertex 1 Z-coordinate {m}
    8.46420929244,           !- Vertex 2 X-coordinate {m}
    4.5732,                  !- Vertex 2 Y-coordinate {m}
    14.8,                    !- Vertex 2 Z-coordinate {m}
    8.46420929244,           !- Vertex 3 X-coordinate {m}
    19.9933636364,           !- Vertex 3 Y-coordinate {m}
    14.8,                    !- Vertex 3 Z-coordinate {m}
    8.46420929244,           !- Vertex 4 X-coordinate {m}
    19.9933636364,           !- Vertex 4 Y-coordinate {m}
    15.9;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Bot_Stairs_W_Plenum,     !- Name
    Wall,                    !- Surface Type
    SGP_Brick_Wall,          !- Construction Name
    Bot_Stairs,              !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Bot_Plenum,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    4.5732,                  !- Vertex 1 X-coordinate {m}
    19.9933636364,           !- Vertex 1 Y-coordinate {m}
    15.9,                    !- Vertex 1 Z-coordinate {m}
    4.5732,                  !- Vertex 2 X-coordinate {m}
    19.9933636364,           !- Vertex 2 Y-coordinate {m}
    14.8,                    !- Vertex 2 Z-coordinate {m}
    4.5732,                  !- Vertex 3 X-coordinate {m}
    4.5732,                  !- Vertex 3 Y-coordinate {m}
    14.8,                    !- Vertex 3 Z-coordinate {m}
    4.5732,                  !- Vertex 4 X-coordinate {m}
    4.5732,                  !- Vertex 4 Y-coordinate {m}
    15.9;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Bot_Stairs_Ceiling,      !- Name
    Ceiling,                 !- Surface Type
    SGP_Ceiling,             !- Construction Name
    Bot_Stairs,              !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Bot_Plenum,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    4.5732,                  !- Vertex 1 X-coordinate {m}
    19.9933636364,           !- Vertex 1 Y-coordinate {m}
    15.9,                    !- Vertex 1 Z-coordinate {m}
    4.5732,                  !- Vertex 2 X-coordinate {m}
    4.5732,                  !- Vertex 2 Y-coordinate {m}
    15.9,                    !- Vertex 2 Z-coordinate {m}
    8.46420929244,           !- Vertex 3 X-coordinate {m}
    4.5732,                  !- Vertex 3 Y-coordinate {m}
    15.9,                    !- Vertex 3 Z-coordinate {m}
    8.46420929244,           !- Vertex 4 X-coordinate {m}
    19.9933636364,           !- Vertex 4 Y-coordinate {m}
    15.9;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mid_Toilet_S,            !- Name
    Wall,                    !- Surface Type
    SGP_Brick_Wall,          !- Construction Name
    Mid_Toilet,              !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Mid_Stairs,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    4.5732,                  !- Vertex 1 X-coordinate {m}
    19.9933636364,           !- Vertex 1 Y-coordinate {m}
    43.256,                  !- Vertex 1 Z-coordinate {m}
    4.5732,                  !- Vertex 2 X-coordinate {m}
    19.9933636364,           !- Vertex 2 Y-coordinate {m}
    40.456,                  !- Vertex 2 Z-coordinate {m}
    8.46420929244,           !- Vertex 3 X-coordinate {m}
    19.9933636364,           !- Vertex 3 Y-coordinate {m}
    40.456,                  !- Vertex 3 Z-coordinate {m}
    8.46420929244,           !- Vertex 4 X-coordinate {m}
    19.9933636364,           !- Vertex 4 Y-coordinate {m}
    43.256;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mid_Toilet_N,            !- Name
    Wall,                    !- Surface Type
    SGP_Brick_Wall,          !- Construction Name
    Mid_Toilet,              !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Zone_Mid_N,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    8.46420929244,           !- Vertex 1 X-coordinate {m}
    32.8435,                 !- Vertex 1 Y-coordinate {m}
    43.256,                  !- Vertex 1 Z-coordinate {m}
    8.46420929244,           !- Vertex 2 X-coordinate {m}
    32.8435,                 !- Vertex 2 Y-coordinate {m}
    40.456,                  !- Vertex 2 Z-coordinate {m}
    4.5732,                  !- Vertex 3 X-coordinate {m}
    32.8435,                 !- Vertex 3 Y-coordinate {m}
    40.456,                  !- Vertex 3 Z-coordinate {m}
    4.5732,                  !- Vertex 4 X-coordinate {m}
    32.8435,                 !- Vertex 4 Y-coordinate {m}
    43.256;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mid_Toilet_E,            !- Name
    Wall,                    !- Surface Type
    SGP_Brick_Wall,          !- Construction Name
    Mid_Toilet,              !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Core_Mid,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    8.46420929244,           !- Vertex 1 X-coordinate {m}
    19.9933636364,           !- Vertex 1 Y-coordinate {m}
    43.256,                  !- Vertex 1 Z-coordinate {m}
    8.46420929244,           !- Vertex 2 X-coordinate {m}
    19.9933636364,           !- Vertex 2 Y-coordinate {m}
    40.456,                  !- Vertex 2 Z-coordinate {m}
    8.46420929244,           !- Vertex 3 X-coordinate {m}
    32.8435,                 !- Vertex 3 Y-coordinate {m}
    40.456,                  !- Vertex 3 Z-coordinate {m}
    8.46420929244,           !- Vertex 4 X-coordinate {m}
    32.8435,                 !- Vertex 4 Y-coordinate {m}
    43.256;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mid_Toilet_W,            !- Name
    Wall,                    !- Surface Type
    SGP_Brick_Wall,          !- Construction Name
    Mid_Toilet,              !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Zone_Mid_W,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    4.5732,                  !- Vertex 1 X-coordinate {m}
    32.8435,                 !- Vertex 1 Y-coordinate {m}
    43.256,                  !- Vertex 1 Z-coordinate {m}
    4.5732,                  !- Vertex 2 X-coordinate {m}
    32.8435,                 !- Vertex 2 Y-coordinate {m}
    40.456,                  !- Vertex 2 Z-coordinate {m}
    4.5732,                  !- Vertex 3 X-coordinate {m}
    19.9933636364,           !- Vertex 3 Y-coordinate {m}
    40.456,                  !- Vertex 3 Z-coordinate {m}
    4.5732,                  !- Vertex 4 X-coordinate {m}
    19.9933636364,           !- Vertex 4 Y-coordinate {m}
    43.256;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mid_Toilet_Floor,        !- Name
    Floor,                   !- Surface Type
    SGP_Floor,               !- Construction Name
    Mid_Toilet,              !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    8.46420929244,           !- Vertex 1 X-coordinate {m}
    32.8435,                 !- Vertex 1 Y-coordinate {m}
    40.456,                  !- Vertex 1 Z-coordinate {m}
    8.46420929244,           !- Vertex 2 X-coordinate {m}
    19.9933636364,           !- Vertex 2 Y-coordinate {m}
    40.456,                  !- Vertex 2 Z-coordinate {m}
    4.5732,                  !- Vertex 3 X-coordinate {m}
    19.9933636364,           !- Vertex 3 Y-coordinate {m}
    40.456,                  !- Vertex 3 Z-coordinate {m}
    4.5732,                  !- Vertex 4 X-coordinate {m}
    32.8435,                 !- Vertex 4 Y-coordinate {m}
    40.456;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mid_Toilet_Ceiling,      !- Name
    Ceiling,                 !- Surface Type
    SGP_Ceiling,             !- Construction Name
    Mid_Toilet,              !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Mid_Plenum,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    4.5732,                  !- Vertex 1 X-coordinate {m}
    32.8435,                 !- Vertex 1 Y-coordinate {m}
    43.256,                  !- Vertex 1 Z-coordinate {m}
    4.5732,                  !- Vertex 2 X-coordinate {m}
    19.9933636364,           !- Vertex 2 Y-coordinate {m}
    43.256,                  !- Vertex 2 Z-coordinate {m}
    8.46420929244,           !- Vertex 3 X-coordinate {m}
    19.9933636364,           !- Vertex 3 Y-coordinate {m}
    43.256,                  !- Vertex 3 Z-coordinate {m}
    8.46420929244,           !- Vertex 4 X-coordinate {m}
    32.8435,                 !- Vertex 4 Y-coordinate {m}
    43.256;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mid_Stairs_S,            !- Name
    Wall,                    !- Surface Type
    SGP_Brick_Wall,          !- Construction Name
    Mid_Stairs,              !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Zone_Mid_S,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    4.5732,                  !- Vertex 1 X-coordinate {m}
    4.5732,                  !- Vertex 1 Y-coordinate {m}
    43.256,                  !- Vertex 1 Z-coordinate {m}
    4.5732,                  !- Vertex 2 X-coordinate {m}
    4.5732,                  !- Vertex 2 Y-coordinate {m}
    40.456,                  !- Vertex 2 Z-coordinate {m}
    8.46420929244,           !- Vertex 3 X-coordinate {m}
    4.5732,                  !- Vertex 3 Y-coordinate {m}
    40.456,                  !- Vertex 3 Z-coordinate {m}
    8.46420929244,           !- Vertex 4 X-coordinate {m}
    4.5732,                  !- Vertex 4 Y-coordinate {m}
    43.256;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mid_Stairs_E,            !- Name
    Wall,                    !- Surface Type
    SGP_Brick_Wall,          !- Construction Name
    Mid_Stairs,              !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Core_Mid,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    8.46420929244,           !- Vertex 1 X-coordinate {m}
    4.5732,                  !- Vertex 1 Y-coordinate {m}
    43.256,                  !- Vertex 1 Z-coordinate {m}
    8.46420929244,           !- Vertex 2 X-coordinate {m}
    4.5732,                  !- Vertex 2 Y-coordinate {m}
    40.456,                  !- Vertex 2 Z-coordinate {m}
    8.46420929244,           !- Vertex 3 X-coordinate {m}
    19.9933636364,           !- Vertex 3 Y-coordinate {m}
    40.456,                  !- Vertex 3 Z-coordinate {m}
    8.46420929244,           !- Vertex 4 X-coordinate {m}
    19.9933636364,           !- Vertex 4 Y-coordinate {m}
    43.256;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mid_Stairs_W,            !- Name
    Wall,                    !- Surface Type
    SGP_Brick_Wall,          !- Construction Name
    Mid_Stairs,              !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Zone_Mid_W,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    4.5732,                  !- Vertex 1 X-coordinate {m}
    19.9933636364,           !- Vertex 1 Y-coordinate {m}
    43.256,                  !- Vertex 1 Z-coordinate {m}
    4.5732,                  !- Vertex 2 X-coordinate {m}
    19.9933636364,           !- Vertex 2 Y-coordinate {m}
    40.456,                  !- Vertex 2 Z-coordinate {m}
    4.5732,                  !- Vertex 3 X-coordinate {m}
    4.5732,                  !- Vertex 3 Y-coordinate {m}
    40.456,                  !- Vertex 3 Z-coordinate {m}
    4.5732,                  !- Vertex 4 X-coordinate {m}
    4.5732,                  !- Vertex 4 Y-coordinate {m}
    43.256;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mid_Stairs_Floor,        !- Name
    Floor,                   !- Surface Type
    SGP_Floor,               !- Construction Name
    Mid_Stairs,              !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    8.46420929244,           !- Vertex 1 X-coordinate {m}
    19.9933636364,           !- Vertex 1 Y-coordinate {m}
    40.456,                  !- Vertex 1 Z-coordinate {m}
    8.46420929244,           !- Vertex 2 X-coordinate {m}
    4.5732,                  !- Vertex 2 Y-coordinate {m}
    40.456,                  !- Vertex 2 Z-coordinate {m}
    4.5732,                  !- Vertex 3 X-coordinate {m}
    4.5732,                  !- Vertex 3 Y-coordinate {m}
    40.456,                  !- Vertex 3 Z-coordinate {m}
    4.5732,                  !- Vertex 4 X-coordinate {m}
    19.9933636364,           !- Vertex 4 Y-coordinate {m}
    40.456;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mid_Stairs_S_Plenum,     !- Name
    Wall,                    !- Surface Type
    SGP_Brick_Wall,          !- Construction Name
    Mid_Stairs,              !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Mid_Plenum,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    4.5732,                  !- Vertex 1 X-coordinate {m}
    4.5732,                  !- Vertex 1 Y-coordinate {m}
    44.356,                  !- Vertex 1 Z-coordinate {m}
    4.5732,                  !- Vertex 2 X-coordinate {m}
    4.5732,                  !- Vertex 2 Y-coordinate {m}
    43.256,                  !- Vertex 2 Z-coordinate {m}
    8.46420929244,           !- Vertex 3 X-coordinate {m}
    4.5732,                  !- Vertex 3 Y-coordinate {m}
    43.256,                  !- Vertex 3 Z-coordinate {m}
    8.46420929244,           !- Vertex 4 X-coordinate {m}
    4.5732,                  !- Vertex 4 Y-coordinate {m}
    44.356;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mid_Stairs_N_Plenum,     !- Name
    Wall,                    !- Surface Type
    SGP_Brick_Wall,          !- Construction Name
    Mid_Stairs,              !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Mid_Plenum,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    8.46420929244,           !- Vertex 1 X-coordinate {m}
    19.9933636364,           !- Vertex 1 Y-coordinate {m}
    44.356,                  !- Vertex 1 Z-coordinate {m}
    8.46420929244,           !- Vertex 2 X-coordinate {m}
    19.9933636364,           !- Vertex 2 Y-coordinate {m}
    43.256,                  !- Vertex 2 Z-coordinate {m}
    4.5732,                  !- Vertex 3 X-coordinate {m}
    19.9933636364,           !- Vertex 3 Y-coordinate {m}
    43.256,                  !- Vertex 3 Z-coordinate {m}
    4.5732,                  !- Vertex 4 X-coordinate {m}
    19.9933636364,           !- Vertex 4 Y-coordinate {m}
    44.356;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mid_Stairs_E_Plenum,     !- Name
    Wall,                    !- Surface Type
    SGP_Brick_Wall,          !- Construction Name
    Mid_Stairs,              !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Mid_Plenum,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    8.46420929244,           !- Vertex 1 X-coordinate {m}
    4.5732,                  !- Vertex 1 Y-coordinate {m}
    44.356,                  !- Vertex 1 Z-coordinate {m}
    8.46420929244,           !- Vertex 2 X-coordinate {m}
    4.5732,                  !- Vertex 2 Y-coordinate {m}
    43.256,                  !- Vertex 2 Z-coordinate {m}
    8.46420929244,           !- Vertex 3 X-coordinate {m}
    19.9933636364,           !- Vertex 3 Y-coordinate {m}
    43.256,                  !- Vertex 3 Z-coordinate {m}
    8.46420929244,           !- Vertex 4 X-coordinate {m}
    19.9933636364,           !- Vertex 4 Y-coordinate {m}
    44.356;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mid_Stairs_W_Plenum,     !- Name
    Wall,                    !- Surface Type
    SGP_Brick_Wall,          !- Construction Name
    Mid_Stairs,              !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Mid_Plenum,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    4.5732,                  !- Vertex 1 X-coordinate {m}
    19.9933636364,           !- Vertex 1 Y-coordinate {m}
    44.356,                  !- Vertex 1 Z-coordinate {m}
    4.5732,                  !- Vertex 2 X-coordinate {m}
    19.9933636364,           !- Vertex 2 Y-coordinate {m}
    43.256,                  !- Vertex 2 Z-coordinate {m}
    4.5732,                  !- Vertex 3 X-coordinate {m}
    4.5732,                  !- Vertex 3 Y-coordinate {m}
    43.256,                  !- Vertex 3 Z-coordinate {m}
    4.5732,                  !- Vertex 4 X-coordinate {m}
    4.5732,                  !- Vertex 4 Y-coordinate {m}
    44.356;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mid_Stairs_Ceiling,      !- Name
    Ceiling,                 !- Surface Type
    SGP_Ceiling,             !- Construction Name
    Mid_Stairs,              !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Mid_Plenum,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    4.5732,                  !- Vertex 1 X-coordinate {m}
    19.9933636364,           !- Vertex 1 Y-coordinate {m}
    44.356,                  !- Vertex 1 Z-coordinate {m}
    4.5732,                  !- Vertex 2 X-coordinate {m}
    4.5732,                  !- Vertex 2 Y-coordinate {m}
    44.356,                  !- Vertex 2 Z-coordinate {m}
    8.46420929244,           !- Vertex 3 X-coordinate {m}
    4.5732,                  !- Vertex 3 Y-coordinate {m}
    44.356,                  !- Vertex 3 Z-coordinate {m}
    8.46420929244,           !- Vertex 4 X-coordinate {m}
    19.9933636364,           !- Vertex 4 Y-coordinate {m}
    44.356;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Top_Toilet_S,            !- Name
    Wall,                    !- Surface Type
    SGP_Brick_Wall,          !- Construction Name
    Top_Toilet,              !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Top_Stairs,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    4.5732,                  !- Vertex 1 X-coordinate {m}
    19.9933636364,           !- Vertex 1 Y-coordinate {m}
    77.2,                    !- Vertex 1 Z-coordinate {m}
    4.5732,                  !- Vertex 2 X-coordinate {m}
    19.9933636364,           !- Vertex 2 Y-coordinate {m}
    74.4,                    !- Vertex 2 Z-coordinate {m}
    8.46420929244,           !- Vertex 3 X-coordinate {m}
    19.9933636364,           !- Vertex 3 Y-coordinate {m}
    74.4,                    !- Vertex 3 Z-coordinate {m}
    8.46420929244,           !- Vertex 4 X-coordinate {m}
    19.9933636364,           !- Vertex 4 Y-coordinate {m}
    77.2;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Top_Toilet_N,            !- Name
    Wall,                    !- Surface Type
    SGP_Brick_Wall,          !- Construction Name
    Top_Toilet,              !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Zone_Top_N,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    8.46420929244,           !- Vertex 1 X-coordinate {m}
    32.8435,                 !- Vertex 1 Y-coordinate {m}
    77.2,                    !- Vertex 1 Z-coordinate {m}
    8.46420929244,           !- Vertex 2 X-coordinate {m}
    32.8435,                 !- Vertex 2 Y-coordinate {m}
    74.4,                    !- Vertex 2 Z-coordinate {m}
    4.5732,                  !- Vertex 3 X-coordinate {m}
    32.8435,                 !- Vertex 3 Y-coordinate {m}
    74.4,                    !- Vertex 3 Z-coordinate {m}
    4.5732,                  !- Vertex 4 X-coordinate {m}
    32.8435,                 !- Vertex 4 Y-coordinate {m}
    77.2;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Top_Toilet_E,            !- Name
    Wall,                    !- Surface Type
    SGP_Brick_Wall,          !- Construction Name
    Top_Toilet,              !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Core_Top,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    8.46420929244,           !- Vertex 1 X-coordinate {m}
    19.9933636364,           !- Vertex 1 Y-coordinate {m}
    77.2,                    !- Vertex 1 Z-coordinate {m}
    8.46420929244,           !- Vertex 2 X-coordinate {m}
    19.9933636364,           !- Vertex 2 Y-coordinate {m}
    74.4,                    !- Vertex 2 Z-coordinate {m}
    8.46420929244,           !- Vertex 3 X-coordinate {m}
    32.8435,                 !- Vertex 3 Y-coordinate {m}
    74.4,                    !- Vertex 3 Z-coordinate {m}
    8.46420929244,           !- Vertex 4 X-coordinate {m}
    32.8435,                 !- Vertex 4 Y-coordinate {m}
    77.2;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Top_Toilet_W,            !- Name
    Wall,                    !- Surface Type
    SGP_Brick_Wall,          !- Construction Name
    Top_Toilet,              !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Zone_Top_W,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    4.5732,                  !- Vertex 1 X-coordinate {m}
    32.8435,                 !- Vertex 1 Y-coordinate {m}
    77.2,                    !- Vertex 1 Z-coordinate {m}
    4.5732,                  !- Vertex 2 X-coordinate {m}
    32.8435,                 !- Vertex 2 Y-coordinate {m}
    74.4,                    !- Vertex 2 Z-coordinate {m}
    4.5732,                  !- Vertex 3 X-coordinate {m}
    19.9933636364,           !- Vertex 3 Y-coordinate {m}
    74.4,                    !- Vertex 3 Z-coordinate {m}
    4.5732,                  !- Vertex 4 X-coordinate {m}
    19.9933636364,           !- Vertex 4 Y-coordinate {m}
    77.2;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Top_Toilet_Floor,        !- Name
    Floor,                   !- Surface Type
    SGP_Floor,               !- Construction Name
    Top_Toilet,              !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    8.46420929244,           !- Vertex 1 X-coordinate {m}
    32.8435,                 !- Vertex 1 Y-coordinate {m}
    74.4,                    !- Vertex 1 Z-coordinate {m}
    8.46420929244,           !- Vertex 2 X-coordinate {m}
    19.9933636364,           !- Vertex 2 Y-coordinate {m}
    74.4,                    !- Vertex 2 Z-coordinate {m}
    4.5732,                  !- Vertex 3 X-coordinate {m}
    19.9933636364,           !- Vertex 3 Y-coordinate {m}
    74.4,                    !- Vertex 3 Z-coordinate {m}
    4.5732,                  !- Vertex 4 X-coordinate {m}
    32.8435,                 !- Vertex 4 Y-coordinate {m}
    74.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Top_Toilet_Ceiling,      !- Name
    Ceiling,                 !- Surface Type
    SGP_Ceiling,             !- Construction Name
    Top_Toilet,              !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Top_Plenum,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    4.5732,                  !- Vertex 1 X-coordinate {m}
    32.8435,                 !- Vertex 1 Y-coordinate {m}
    77.2,                    !- Vertex 1 Z-coordinate {m}
    4.5732,                  !- Vertex 2 X-coordinate {m}
    19.9933636364,           !- Vertex 2 Y-coordinate {m}
    77.2,                    !- Vertex 2 Z-coordinate {m}
    8.46420929244,           !- Vertex 3 X-coordinate {m}
    19.9933636364,           !- Vertex 3 Y-coordinate {m}
    77.2,                    !- Vertex 3 Z-coordinate {m}
    8.46420929244,           !- Vertex 4 X-coordinate {m}
    32.8435,                 !- Vertex 4 Y-coordinate {m}
    77.2;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Top_Stairs_S,            !- Name
    Wall,                    !- Surface Type
    SGP_Brick_Wall,          !- Construction Name
    Top_Stairs,              !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Zone_Top_S,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    4.5732,                  !- Vertex 1 X-coordinate {m}
    4.5732,                  !- Vertex 1 Y-coordinate {m}
    77.2,                    !- Vertex 1 Z-coordinate {m}
    4.5732,                  !- Vertex 2 X-coordinate {m}
    4.5732,                  !- Vertex 2 Y-coordinate {m}
    74.4,                    !- Vertex 2 Z-coordinate {m}
    8.46420929244,           !- Vertex 3 X-coordinate {m}
    4.5732,                  !- Vertex 3 Y-coordinate {m}
    74.4,                    !- Vertex 3 Z-coordinate {m}
    8.46420929244,           !- Vertex 4 X-coordinate {m}
    4.5732,                  !- Vertex 4 Y-coordinate {m}
    77.2;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Top_Stairs_E,            !- Name
    Wall,                    !- Surface Type
    SGP_Brick_Wall,          !- Construction Name
    Top_Stairs,              !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Core_Top,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    8.46420929244,           !- Vertex 1 X-coordinate {m}
    4.5732,                  !- Vertex 1 Y-coordinate {m}
    77.2,                    !- Vertex 1 Z-coordinate {m}
    8.46420929244,           !- Vertex 2 X-coordinate {m}
    4.5732,                  !- Vertex 2 Y-coordinate {m}
    74.4,                    !- Vertex 2 Z-coordinate {m}
    8.46420929244,           !- Vertex 3 X-coordinate {m}
    19.9933636364,           !- Vertex 3 Y-coordinate {m}
    74.4,                    !- Vertex 3 Z-coordinate {m}
    8.46420929244,           !- Vertex 4 X-coordinate {m}
    19.9933636364,           !- Vertex 4 Y-coordinate {m}
    77.2;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Top_Stairs_W,            !- Name
    Wall,                    !- Surface Type
    SGP_Brick_Wall,          !- Construction Name
    Top_Stairs,              !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Zone_Top_W,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    4.5732,                  !- Vertex 1 X-coordinate {m}
    19.9933636364,           !- Vertex 1 Y-coordinate {m}
    77.2,                    !- Vertex 1 Z-coordinate {m}
    4.5732,                  !- Vertex 2 X-coordinate {m}
    19.9933636364,           !- Vertex 2 Y-coordinate {m}
    74.4,                    !- Vertex 2 Z-coordinate {m}
    4.5732,                  !- Vertex 3 X-coordinate {m}
    4.5732,                  !- Vertex 3 Y-coordinate {m}
    74.4,                    !- Vertex 3 Z-coordinate {m}
    4.5732,                  !- Vertex 4 X-coordinate {m}
    4.5732,                  !- Vertex 4 Y-coordinate {m}
    77.2;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Top_Stairs_Floor,        !- Name
    Floor,                   !- Surface Type
    SGP_Floor,               !- Construction Name
    Top_Stairs,              !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    8.46420929244,           !- Vertex 1 X-coordinate {m}
    19.9933636364,           !- Vertex 1 Y-coordinate {m}
    74.4,                    !- Vertex 1 Z-coordinate {m}
    8.46420929244,           !- Vertex 2 X-coordinate {m}
    4.5732,                  !- Vertex 2 Y-coordinate {m}
    74.4,                    !- Vertex 2 Z-coordinate {m}
    4.5732,                  !- Vertex 3 X-coordinate {m}
    4.5732,                  !- Vertex 3 Y-coordinate {m}
    74.4,                    !- Vertex 3 Z-coordinate {m}
    4.5732,                  !- Vertex 4 X-coordinate {m}
    19.9933636364,           !- Vertex 4 Y-coordinate {m}
    74.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Top_Stairs_S_Plenum,     !- Name
    Wall,                    !- Surface Type
    SGP_Brick_Wall,          !- Construction Name
    Top_Stairs,              !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Top_Plenum,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    4.5732,                  !- Vertex 1 X-coordinate {m}
    4.5732,                  !- Vertex 1 Y-coordinate {m}
    78.3,                    !- Vertex 1 Z-coordinate {m}
    4.5732,                  !- Vertex 2 X-coordinate {m}
    4.5732,                  !- Vertex 2 Y-coordinate {m}
    77.2,                    !- Vertex 2 Z-coordinate {m}
    8.46420929244,           !- Vertex 3 X-coordinate {m}
    4.5732,                  !- Vertex 3 Y-coordinate {m}
    77.2,                    !- Vertex 3 Z-coordinate {m}
    8.46420929244,           !- Vertex 4 X-coordinate {m}
    4.5732,                  !- Vertex 4 Y-coordinate {m}
    78.3;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Top_Stairs_N_Plenum,     !- Name
    Wall,                    !- Surface Type
    SGP_Brick_Wall,          !- Construction Name
    Top_Stairs,              !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Top_Plenum,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    8.46420929244,           !- Vertex 1 X-coordinate {m}
    19.9933636364,           !- Vertex 1 Y-coordinate {m}
    78.3,                    !- Vertex 1 Z-coordinate {m}
    8.46420929244,           !- Vertex 2 X-coordinate {m}
    19.9933636364,           !- Vertex 2 Y-coordinate {m}
    77.2,                    !- Vertex 2 Z-coordinate {m}
    4.5732,                  !- Vertex 3 X-coordinate {m}
    19.9933636364,           !- Vertex 3 Y-coordinate {m}
    77.2,                    !- Vertex 3 Z-coordinate {m}
    4.5732,                  !- Vertex 4 X-coordinate {m}
    19.9933636364,           !- Vertex 4 Y-coordinate {m}
    78.3;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Top_Stairs_E_Plenum,     !- Name
    Wall,                    !- Surface Type
    SGP_Brick_Wall,          !- Construction Name
    Top_Stairs,              !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Top_Plenum,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    8.46420929244,           !- Vertex 1 X-coordinate {m}
    4.5732,                  !- Vertex 1 Y-coordinate {m}
    78.3,                    !- Vertex 1 Z-coordinate {m}
    8.46420929244,           !- Vertex 2 X-coordinate {m}
    4.5732,                  !- Vertex 2 Y-coordinate {m}
    77.2,                    !- Vertex 2 Z-coordinate {m}
    8.46420929244,           !- Vertex 3 X-coordinate {m}
    19.9933636364,           !- Vertex 3 Y-coordinate {m}
    77.2,                    !- Vertex 3 Z-coordinate {m}
    8.46420929244,           !- Vertex 4 X-coordinate {m}
    19.9933636364,           !- Vertex 4 Y-coordinate {m}
    78.3;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Top_Stairs_W_Plenum,     !- Name
    Wall,                    !- Surface Type
    SGP_Brick_Wall,          !- Construction Name
    Top_Stairs,              !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Top_Plenum,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    4.5732,                  !- Vertex 1 X-coordinate {m}
    19.9933636364,           !- Vertex 1 Y-coordinate {m}
    78.3,                    !- Vertex 1 Z-coordinate {m}
    4.5732,                  !- Vertex 2 X-coordinate {m}
    19.9933636364,           !- Vertex 2 Y-coordinate {m}
    77.2,                    !- Vertex 2 Z-coordinate {m}
    4.5732,                  !- Vertex 3 X-coordinate {m}
    4.5732,                  !- Vertex 3 Y-coordinate {m}
    77.2,                    !- Vertex 3 Z-coordinate {m}
    4.5732,                  !- Vertex 4 X-coordinate {m}
    4.5732,                  !- Vertex 4 Y-coordinate {m}
    78.3;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Top_Stairs_Ceiling,      !- Name
    Ceiling,                 !- Surface Type
    SGP_Ceiling,             !- Construction Name
    Top_Stairs,              !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Top_Plenum,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    4.5732,                  !- Vertex 1 X-coordinate {m}
    19.9933636364,           !- Vertex 1 Y-coordinate {m}
    78.3,                    !- Vertex 1 Z-coordinate {m}
    4.5732,                  !- Vertex 2 X-coordinate {m}
    4.5732,                  !- Vertex 2 Y-coordinate {m}
    78.3,                    !- Vertex 2 Z-coordinate {m}
    8.46420929244,           !- Vertex 3 X-coordinate {m}
    4.5732,                  !- Vertex 3 Y-coordinate {m}
    78.3,                    !- Vertex 3 Z-coordinate {m}
    8.46420929244,           !- Vertex 4 X-coordinate {m}
    19.9933636364,           !- Vertex 4 Y-coordinate {m}
    78.3;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Bot_Parking_Surface_S,   !- Name
    Wall,                    !- Surface Type
    SGP_Car_Park_Wall,       !- Construction Name
    Bot_Parking,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    37.4166,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    37.4166,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Bot_Parking_Surface_N,   !- Name
    Wall,                    !- Surface Type
    SGP_Car_Park_Wall,       !- Construction Name
    Bot_Parking,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    37.4166,                 !- Vertex 1 X-coordinate {m}
    37.4166,                 !- Vertex 1 Y-coordinate {m}
    4,                       !- Vertex 1 Z-coordinate {m}
    37.4166,                 !- Vertex 2 X-coordinate {m}
    37.4166,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    37.4166,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    37.4166,                 !- Vertex 4 Y-coordinate {m}
    4;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Bot_Parking_Surface_E,   !- Name
    Wall,                    !- Surface Type
    SGP_Car_Park_Wall,       !- Construction Name
    Bot_Parking,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    37.4166,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4,                       !- Vertex 1 Z-coordinate {m}
    37.4166,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    37.4166,                 !- Vertex 3 X-coordinate {m}
    37.4166,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    37.4166,                 !- Vertex 4 X-coordinate {m}
    37.4166,                 !- Vertex 4 Y-coordinate {m}
    4;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Bot_Parking_Surface_W,   !- Name
    Wall,                    !- Surface Type
    SGP_Car_Park_Wall,       !- Construction Name
    Bot_Parking,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    37.4166,                 !- Vertex 1 Y-coordinate {m}
    4,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    37.4166,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Bot_Parking_Surface_Floor_1,  !- Name
    Floor,                   !- Surface Type
    SGP_Car_Park_Floor,      !- Construction Name
    Bot_Parking,             !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    37.4166,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    12.00000648,             !- Vertex 3 X-coordinate {m}
    37.4166,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    12.00000648,             !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Bot_Parking_Surface_Floor_2,  !- Name
    Floor,                   !- Surface Type
    SGP_Car_Park_Floor,      !- Construction Name
    Bot_Parking,             !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    25.41659352,             !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    25.41659352,             !- Vertex 2 X-coordinate {m}
    37.4166,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    37.4166,                 !- Vertex 3 X-coordinate {m}
    37.4166,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    37.4166,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Bot_Parking_Surface_Floor_3,  !- Name
    Floor,                   !- Surface Type
    SGP_Car_Park_Floor,      !- Construction Name
    Bot_Parking,             !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    12.00000648,             !- Vertex 1 X-coordinate {m}
    25.41659352,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    12.00000648,             !- Vertex 2 X-coordinate {m}
    37.4166,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    25.41659352,             !- Vertex 3 X-coordinate {m}
    37.4166,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    25.41659352,             !- Vertex 4 X-coordinate {m}
    25.41659352,             !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Bot_Parking_Surface_Floor_4,  !- Name
    Floor,                   !- Surface Type
    SGP_Car_Park_Floor,      !- Construction Name
    Bot_Parking,             !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    12.00000648,             !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    12.00000648,             !- Vertex 2 X-coordinate {m}
    12.00000648,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    25.41659352,             !- Vertex 3 X-coordinate {m}
    12.00000648,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    25.41659352,             !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Bot_Parking_Surface_Ceiling_1,  !- Name
    Ceiling,                 !- Surface Type
    SGP_Car_Park_Floor,      !- Construction Name
    Bot_Parking,             !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Mid_Parking,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    37.4166,                 !- Vertex 1 Y-coordinate {m}
    4,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    12.00000648,             !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    12.00000648,             !- Vertex 4 X-coordinate {m}
    37.4166,                 !- Vertex 4 Y-coordinate {m}
    4;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Bot_Parking_Surface_Ceiling_2,  !- Name
    Ceiling,                 !- Surface Type
    SGP_Car_Park_Floor,      !- Construction Name
    Bot_Parking,             !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Mid_Parking,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    25.41659352,             !- Vertex 1 X-coordinate {m}
    37.4166,                 !- Vertex 1 Y-coordinate {m}
    4,                       !- Vertex 1 Z-coordinate {m}
    25.41659352,             !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    37.4166,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    37.4166,                 !- Vertex 4 X-coordinate {m}
    37.4166,                 !- Vertex 4 Y-coordinate {m}
    4;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Bot_Parking_Surface_Ceiling_3,  !- Name
    Ceiling,                 !- Surface Type
    SGP_Car_Park_Floor,      !- Construction Name
    Bot_Parking,             !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Mid_Parking,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    12.00000648,             !- Vertex 1 X-coordinate {m}
    12.00000648,             !- Vertex 1 Y-coordinate {m}
    4,                       !- Vertex 1 Z-coordinate {m}
    12.00000648,             !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    25.41659352,             !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    25.41659352,             !- Vertex 4 X-coordinate {m}
    12.00000648,             !- Vertex 4 Y-coordinate {m}
    4;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Bot_Parking_Surface_Ceiling_4,  !- Name
    Ceiling,                 !- Surface Type
    SGP_Car_Park_Floor,      !- Construction Name
    Bot_Parking,             !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Mid_Parking,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    12.00000648,             !- Vertex 1 X-coordinate {m}
    37.4166,                 !- Vertex 1 Y-coordinate {m}
    4,                       !- Vertex 1 Z-coordinate {m}
    12.00000648,             !- Vertex 2 X-coordinate {m}
    25.41659352,             !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    25.41659352,             !- Vertex 3 X-coordinate {m}
    25.41659352,             !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    25.41659352,             !- Vertex 4 X-coordinate {m}
    37.4166,                 !- Vertex 4 Y-coordinate {m}
    4;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Bot_Parking_Surface_Inside_S,  !- Name
    Wall,                    !- Surface Type
    SGP_Infrared_Wall,       !- Construction Name
    Bot_Parking,             !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Bot_Parking_Core,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    12.00000648,             !- Vertex 1 X-coordinate {m}
    12.00000648,             !- Vertex 1 Y-coordinate {m}
    4,                       !- Vertex 1 Z-coordinate {m}
    12.00000648,             !- Vertex 2 X-coordinate {m}
    12.00000648,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    25.41659352,             !- Vertex 3 X-coordinate {m}
    12.00000648,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    25.41659352,             !- Vertex 4 X-coordinate {m}
    12.00000648,             !- Vertex 4 Y-coordinate {m}
    4;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Bot_Parking_Surface_Inside_N,  !- Name
    Wall,                    !- Surface Type
    SGP_Infrared_Wall,       !- Construction Name
    Bot_Parking,             !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Bot_Parking_Core,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    25.41659352,             !- Vertex 1 X-coordinate {m}
    25.41659352,             !- Vertex 1 Y-coordinate {m}
    4,                       !- Vertex 1 Z-coordinate {m}
    25.41659352,             !- Vertex 2 X-coordinate {m}
    25.41659352,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    12.00000648,             !- Vertex 3 X-coordinate {m}
    25.41659352,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    12.00000648,             !- Vertex 4 X-coordinate {m}
    25.41659352,             !- Vertex 4 Y-coordinate {m}
    4;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Bot_Parking_Surface_Inside_E,  !- Name
    Wall,                    !- Surface Type
    SGP_Infrared_Wall,       !- Construction Name
    Bot_Parking,             !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Bot_Parking_Core,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    25.41659352,             !- Vertex 1 X-coordinate {m}
    12.00000648,             !- Vertex 1 Y-coordinate {m}
    4,                       !- Vertex 1 Z-coordinate {m}
    25.41659352,             !- Vertex 2 X-coordinate {m}
    12.00000648,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    25.41659352,             !- Vertex 3 X-coordinate {m}
    25.41659352,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    25.41659352,             !- Vertex 4 X-coordinate {m}
    25.41659352,             !- Vertex 4 Y-coordinate {m}
    4;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Bot_Parking_Surface_Inside_W,  !- Name
    Wall,                    !- Surface Type
    SGP_Infrared_Wall,       !- Construction Name
    Bot_Parking,             !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Bot_Parking_Core,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    12.00000648,             !- Vertex 1 X-coordinate {m}
    25.41659352,             !- Vertex 1 Y-coordinate {m}
    4,                       !- Vertex 1 Z-coordinate {m}
    12.00000648,             !- Vertex 2 X-coordinate {m}
    25.41659352,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    12.00000648,             !- Vertex 3 X-coordinate {m}
    12.00000648,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    12.00000648,             !- Vertex 4 X-coordinate {m}
    12.00000648,             !- Vertex 4 Y-coordinate {m}
    4;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Bot_Parking_Surface_Inside_B_S,  !- Name
    Wall,                    !- Surface Type
    SGP_Infrared_Wall,       !- Construction Name
    Bot_Parking_Core,        !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Bot_Parking,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    12.00000648,             !- Vertex 1 X-coordinate {m}
    12.00000648,             !- Vertex 1 Y-coordinate {m}
    4,                       !- Vertex 1 Z-coordinate {m}
    12.00000648,             !- Vertex 2 X-coordinate {m}
    12.00000648,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    25.41659352,             !- Vertex 3 X-coordinate {m}
    12.00000648,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    25.41659352,             !- Vertex 4 X-coordinate {m}
    12.00000648,             !- Vertex 4 Y-coordinate {m}
    4;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Bot_Parking_Surface_Inside_B_N,  !- Name
    Wall,                    !- Surface Type
    SGP_Infrared_Wall,       !- Construction Name
    Bot_Parking_Core,        !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Bot_Parking,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    25.41659352,             !- Vertex 1 X-coordinate {m}
    25.41659352,             !- Vertex 1 Y-coordinate {m}
    4,                       !- Vertex 1 Z-coordinate {m}
    25.41659352,             !- Vertex 2 X-coordinate {m}
    25.41659352,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    12.00000648,             !- Vertex 3 X-coordinate {m}
    25.41659352,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    12.00000648,             !- Vertex 4 X-coordinate {m}
    25.41659352,             !- Vertex 4 Y-coordinate {m}
    4;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Bot_Parking_Surface_Inside_B_E,  !- Name
    Wall,                    !- Surface Type
    SGP_Infrared_Wall,       !- Construction Name
    Bot_Parking_Core,        !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Bot_Parking,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    25.41659352,             !- Vertex 1 X-coordinate {m}
    12.00000648,             !- Vertex 1 Y-coordinate {m}
    4,                       !- Vertex 1 Z-coordinate {m}
    25.41659352,             !- Vertex 2 X-coordinate {m}
    12.00000648,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    25.41659352,             !- Vertex 3 X-coordinate {m}
    25.41659352,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    25.41659352,             !- Vertex 4 X-coordinate {m}
    25.41659352,             !- Vertex 4 Y-coordinate {m}
    4;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Bot_Parking_Surface_Inside_B_W,  !- Name
    Wall,                    !- Surface Type
    SGP_Infrared_Wall,       !- Construction Name
    Bot_Parking_Core,        !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Bot_Parking,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    12.00000648,             !- Vertex 1 X-coordinate {m}
    25.41659352,             !- Vertex 1 Y-coordinate {m}
    4,                       !- Vertex 1 Z-coordinate {m}
    12.00000648,             !- Vertex 2 X-coordinate {m}
    25.41659352,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    12.00000648,             !- Vertex 3 X-coordinate {m}
    12.00000648,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    12.00000648,             !- Vertex 4 X-coordinate {m}
    12.00000648,             !- Vertex 4 Y-coordinate {m}
    4;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Bot_Parking_Surface_Inside_B_Floor,  !- Name
    Floor,                   !- Surface Type
    SGP_Car_Park_Floor,      !- Construction Name
    Bot_Parking_Core,        !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    12.00000648,             !- Vertex 1 X-coordinate {m}
    12.00000648,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    12.00000648,             !- Vertex 2 X-coordinate {m}
    25.41659352,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    25.41659352,             !- Vertex 3 X-coordinate {m}
    25.41659352,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    25.41659352,             !- Vertex 4 X-coordinate {m}
    12.00000648,             !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Bot_Parking_Surface_Inside_B_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    SGP_Car_Park_Floor,      !- Construction Name
    Bot_Parking_Core,        !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Mid_Parking,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    12.00000648,             !- Vertex 1 X-coordinate {m}
    25.41659352,             !- Vertex 1 Y-coordinate {m}
    4,                       !- Vertex 1 Z-coordinate {m}
    12.00000648,             !- Vertex 2 X-coordinate {m}
    12.00000648,             !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    25.41659352,             !- Vertex 3 X-coordinate {m}
    12.00000648,             !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    25.41659352,             !- Vertex 4 X-coordinate {m}
    25.41659352,             !- Vertex 4 Y-coordinate {m}
    4;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mid_Parking_Surface_S,   !- Name
    Wall,                    !- Surface Type
    SGP_Car_Park_Wall,       !- Construction Name
    Mid_Parking,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    8,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    37.4166,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    37.4166,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    8;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mid_Parking_Surface_N,   !- Name
    Wall,                    !- Surface Type
    SGP_Car_Park_Wall,       !- Construction Name
    Mid_Parking,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    37.4166,                 !- Vertex 1 X-coordinate {m}
    37.4166,                 !- Vertex 1 Y-coordinate {m}
    8,                       !- Vertex 1 Z-coordinate {m}
    37.4166,                 !- Vertex 2 X-coordinate {m}
    37.4166,                 !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    37.4166,                 !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    37.4166,                 !- Vertex 4 Y-coordinate {m}
    8;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mid_Parking_Surface_E,   !- Name
    Wall,                    !- Surface Type
    SGP_Car_Park_Wall,       !- Construction Name
    Mid_Parking,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    37.4166,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    8,                       !- Vertex 1 Z-coordinate {m}
    37.4166,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    37.4166,                 !- Vertex 3 X-coordinate {m}
    37.4166,                 !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    37.4166,                 !- Vertex 4 X-coordinate {m}
    37.4166,                 !- Vertex 4 Y-coordinate {m}
    8;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mid_Parking_Surface_W,   !- Name
    Wall,                    !- Surface Type
    SGP_Car_Park_Wall,       !- Construction Name
    Mid_Parking,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    37.4166,                 !- Vertex 1 Y-coordinate {m}
    8,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    37.4166,                 !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    8;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mid_Parking_Surface_Floor_1,  !- Name
    Floor,                   !- Surface Type
    SGP_Car_Park_Floor,      !- Construction Name
    Mid_Parking,             !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Bot_Parking,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    37.4166,                 !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    12.00000648,             !- Vertex 3 X-coordinate {m}
    37.4166,                 !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    12.00000648,             !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mid_Parking_Surface_Floor_2,  !- Name
    Floor,                   !- Surface Type
    SGP_Car_Park_Floor,      !- Construction Name
    Mid_Parking,             !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Bot_Parking,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    25.41659352,             !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4,                       !- Vertex 1 Z-coordinate {m}
    25.41659352,             !- Vertex 2 X-coordinate {m}
    37.4166,                 !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    37.4166,                 !- Vertex 3 X-coordinate {m}
    37.4166,                 !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    37.4166,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mid_Parking_Surface_Floor_3,  !- Name
    Floor,                   !- Surface Type
    SGP_Car_Park_Floor,      !- Construction Name
    Mid_Parking,             !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Bot_Parking,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    12.00000648,             !- Vertex 1 X-coordinate {m}
    25.41659352,             !- Vertex 1 Y-coordinate {m}
    4,                       !- Vertex 1 Z-coordinate {m}
    12.00000648,             !- Vertex 2 X-coordinate {m}
    37.4166,                 !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    25.41659352,             !- Vertex 3 X-coordinate {m}
    37.4166,                 !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    25.41659352,             !- Vertex 4 X-coordinate {m}
    25.41659352,             !- Vertex 4 Y-coordinate {m}
    4;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mid_Parking_Surface_Floor_4,  !- Name
    Floor,                   !- Surface Type
    SGP_Car_Park_Floor,      !- Construction Name
    Mid_Parking,             !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Bot_Parking,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    12.00000648,             !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4,                       !- Vertex 1 Z-coordinate {m}
    12.00000648,             !- Vertex 2 X-coordinate {m}
    12.00000648,             !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    25.41659352,             !- Vertex 3 X-coordinate {m}
    12.00000648,             !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    25.41659352,             !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mid_Parking_Surface_Ceiling_1,  !- Name
    Ceiling,                 !- Surface Type
    SGP_Car_Park_Floor,      !- Construction Name
    Mid_Parking,             !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Top_Parking,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    37.4166,                 !- Vertex 1 Y-coordinate {m}
    8,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    8,                       !- Vertex 2 Z-coordinate {m}
    12.00000648,             !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    8,                       !- Vertex 3 Z-coordinate {m}
    12.00000648,             !- Vertex 4 X-coordinate {m}
    37.4166,                 !- Vertex 4 Y-coordinate {m}
    8;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mid_Parking_Surface_Ceiling_2,  !- Name
    Ceiling,                 !- Surface Type
    SGP_Car_Park_Floor,      !- Construction Name
    Mid_Parking,             !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Top_Parking,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    25.41659352,             !- Vertex 1 X-coordinate {m}
    37.4166,                 !- Vertex 1 Y-coordinate {m}
    8,                       !- Vertex 1 Z-coordinate {m}
    25.41659352,             !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    8,                       !- Vertex 2 Z-coordinate {m}
    37.4166,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    8,                       !- Vertex 3 Z-coordinate {m}
    37.4166,                 !- Vertex 4 X-coordinate {m}
    37.4166,                 !- Vertex 4 Y-coordinate {m}
    8;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mid_Parking_Surface_Ceiling_3,  !- Name
    Ceiling,                 !- Surface Type
    SGP_Car_Park_Floor,      !- Construction Name
    Mid_Parking,             !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Top_Parking,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    12.00000648,             !- Vertex 1 X-coordinate {m}
    12.00000648,             !- Vertex 1 Y-coordinate {m}
    8,                       !- Vertex 1 Z-coordinate {m}
    12.00000648,             !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    8,                       !- Vertex 2 Z-coordinate {m}
    25.41659352,             !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    8,                       !- Vertex 3 Z-coordinate {m}
    25.41659352,             !- Vertex 4 X-coordinate {m}
    12.00000648,             !- Vertex 4 Y-coordinate {m}
    8;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mid_Parking_Surface_Ceiling_4,  !- Name
    Ceiling,                 !- Surface Type
    SGP_Car_Park_Floor,      !- Construction Name
    Mid_Parking,             !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Top_Parking,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    12.00000648,             !- Vertex 1 X-coordinate {m}
    37.4166,                 !- Vertex 1 Y-coordinate {m}
    8,                       !- Vertex 1 Z-coordinate {m}
    12.00000648,             !- Vertex 2 X-coordinate {m}
    25.41659352,             !- Vertex 2 Y-coordinate {m}
    8,                       !- Vertex 2 Z-coordinate {m}
    25.41659352,             !- Vertex 3 X-coordinate {m}
    25.41659352,             !- Vertex 3 Y-coordinate {m}
    8,                       !- Vertex 3 Z-coordinate {m}
    25.41659352,             !- Vertex 4 X-coordinate {m}
    37.4166,                 !- Vertex 4 Y-coordinate {m}
    8;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mid_Parking_Surface_Inside_S,  !- Name
    Wall,                    !- Surface Type
    SGP_Infrared_Wall,       !- Construction Name
    Mid_Parking,             !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Mid_Parking_Core,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    12.00000648,             !- Vertex 1 X-coordinate {m}
    12.00000648,             !- Vertex 1 Y-coordinate {m}
    8,                       !- Vertex 1 Z-coordinate {m}
    12.00000648,             !- Vertex 2 X-coordinate {m}
    12.00000648,             !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    25.41659352,             !- Vertex 3 X-coordinate {m}
    12.00000648,             !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    25.41659352,             !- Vertex 4 X-coordinate {m}
    12.00000648,             !- Vertex 4 Y-coordinate {m}
    8;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mid_Parking_Surface_Inside_N,  !- Name
    Wall,                    !- Surface Type
    SGP_Infrared_Wall,       !- Construction Name
    Mid_Parking,             !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Mid_Parking_Core,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    25.41659352,             !- Vertex 1 X-coordinate {m}
    25.41659352,             !- Vertex 1 Y-coordinate {m}
    8,                       !- Vertex 1 Z-coordinate {m}
    25.41659352,             !- Vertex 2 X-coordinate {m}
    25.41659352,             !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    12.00000648,             !- Vertex 3 X-coordinate {m}
    25.41659352,             !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    12.00000648,             !- Vertex 4 X-coordinate {m}
    25.41659352,             !- Vertex 4 Y-coordinate {m}
    8;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mid_Parking_Surface_Inside_E,  !- Name
    Wall,                    !- Surface Type
    SGP_Infrared_Wall,       !- Construction Name
    Mid_Parking,             !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Mid_Parking_Core,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    25.41659352,             !- Vertex 1 X-coordinate {m}
    12.00000648,             !- Vertex 1 Y-coordinate {m}
    8,                       !- Vertex 1 Z-coordinate {m}
    25.41659352,             !- Vertex 2 X-coordinate {m}
    12.00000648,             !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    25.41659352,             !- Vertex 3 X-coordinate {m}
    25.41659352,             !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    25.41659352,             !- Vertex 4 X-coordinate {m}
    25.41659352,             !- Vertex 4 Y-coordinate {m}
    8;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mid_Parking_Surface_Inside_W,  !- Name
    Wall,                    !- Surface Type
    SGP_Infrared_Wall,       !- Construction Name
    Mid_Parking,             !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Mid_Parking_Core,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    12.00000648,             !- Vertex 1 X-coordinate {m}
    25.41659352,             !- Vertex 1 Y-coordinate {m}
    8,                       !- Vertex 1 Z-coordinate {m}
    12.00000648,             !- Vertex 2 X-coordinate {m}
    25.41659352,             !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    12.00000648,             !- Vertex 3 X-coordinate {m}
    12.00000648,             !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    12.00000648,             !- Vertex 4 X-coordinate {m}
    12.00000648,             !- Vertex 4 Y-coordinate {m}
    8;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mid_Parking_Surface_Inside_B_S,  !- Name
    Wall,                    !- Surface Type
    SGP_Infrared_Wall,       !- Construction Name
    Mid_Parking_Core,        !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Mid_Parking,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    12.00000648,             !- Vertex 1 X-coordinate {m}
    12.00000648,             !- Vertex 1 Y-coordinate {m}
    8,                       !- Vertex 1 Z-coordinate {m}
    12.00000648,             !- Vertex 2 X-coordinate {m}
    12.00000648,             !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    25.41659352,             !- Vertex 3 X-coordinate {m}
    12.00000648,             !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    25.41659352,             !- Vertex 4 X-coordinate {m}
    12.00000648,             !- Vertex 4 Y-coordinate {m}
    8;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mid_Parking_Surface_Inside_B_N,  !- Name
    Wall,                    !- Surface Type
    SGP_Infrared_Wall,       !- Construction Name
    Mid_Parking_Core,        !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Mid_Parking,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    25.41659352,             !- Vertex 1 X-coordinate {m}
    25.41659352,             !- Vertex 1 Y-coordinate {m}
    8,                       !- Vertex 1 Z-coordinate {m}
    25.41659352,             !- Vertex 2 X-coordinate {m}
    25.41659352,             !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    12.00000648,             !- Vertex 3 X-coordinate {m}
    25.41659352,             !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    12.00000648,             !- Vertex 4 X-coordinate {m}
    25.41659352,             !- Vertex 4 Y-coordinate {m}
    8;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mid_Parking_Surface_Inside_B_E,  !- Name
    Wall,                    !- Surface Type
    SGP_Infrared_Wall,       !- Construction Name
    Mid_Parking_Core,        !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Mid_Parking,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    25.41659352,             !- Vertex 1 X-coordinate {m}
    12.00000648,             !- Vertex 1 Y-coordinate {m}
    8,                       !- Vertex 1 Z-coordinate {m}
    25.41659352,             !- Vertex 2 X-coordinate {m}
    12.00000648,             !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    25.41659352,             !- Vertex 3 X-coordinate {m}
    25.41659352,             !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    25.41659352,             !- Vertex 4 X-coordinate {m}
    25.41659352,             !- Vertex 4 Y-coordinate {m}
    8;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mid_Parking_Surface_Inside_B_W,  !- Name
    Wall,                    !- Surface Type
    SGP_Infrared_Wall,       !- Construction Name
    Mid_Parking_Core,        !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Mid_Parking,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    12.00000648,             !- Vertex 1 X-coordinate {m}
    25.41659352,             !- Vertex 1 Y-coordinate {m}
    8,                       !- Vertex 1 Z-coordinate {m}
    12.00000648,             !- Vertex 2 X-coordinate {m}
    25.41659352,             !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    12.00000648,             !- Vertex 3 X-coordinate {m}
    12.00000648,             !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    12.00000648,             !- Vertex 4 X-coordinate {m}
    12.00000648,             !- Vertex 4 Y-coordinate {m}
    8;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mid_Parking_Surface_Inside_B_Floor,  !- Name
    Floor,                   !- Surface Type
    SGP_Car_Park_Floor,      !- Construction Name
    Mid_Parking_Core,        !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Bot_Parking,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    12.00000648,             !- Vertex 1 X-coordinate {m}
    12.00000648,             !- Vertex 1 Y-coordinate {m}
    4,                       !- Vertex 1 Z-coordinate {m}
    12.00000648,             !- Vertex 2 X-coordinate {m}
    25.41659352,             !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    25.41659352,             !- Vertex 3 X-coordinate {m}
    25.41659352,             !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    25.41659352,             !- Vertex 4 X-coordinate {m}
    12.00000648,             !- Vertex 4 Y-coordinate {m}
    4;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Mid_Parking_Surface_Inside_B_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    SGP_Car_Park_Floor,      !- Construction Name
    Mid_Parking_Core,        !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Top_Parking,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    12.00000648,             !- Vertex 1 X-coordinate {m}
    25.41659352,             !- Vertex 1 Y-coordinate {m}
    8,                       !- Vertex 1 Z-coordinate {m}
    12.00000648,             !- Vertex 2 X-coordinate {m}
    12.00000648,             !- Vertex 2 Y-coordinate {m}
    8,                       !- Vertex 2 Z-coordinate {m}
    25.41659352,             !- Vertex 3 X-coordinate {m}
    12.00000648,             !- Vertex 3 Y-coordinate {m}
    8,                       !- Vertex 3 Z-coordinate {m}
    25.41659352,             !- Vertex 4 X-coordinate {m}
    25.41659352,             !- Vertex 4 Y-coordinate {m}
    8;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Top_Parking_Surface_S,   !- Name
    Wall,                    !- Surface Type
    SGP_Car_Park_Wall,       !- Construction Name
    Top_Parking,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    8,                       !- Vertex 2 Z-coordinate {m}
    37.4166,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    8,                       !- Vertex 3 Z-coordinate {m}
    37.4166,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    12;                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Top_Parking_Surface_N,   !- Name
    Wall,                    !- Surface Type
    SGP_Car_Park_Wall,       !- Construction Name
    Top_Parking,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    37.4166,                 !- Vertex 1 X-coordinate {m}
    37.4166,                 !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    37.4166,                 !- Vertex 2 X-coordinate {m}
    37.4166,                 !- Vertex 2 Y-coordinate {m}
    8,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    37.4166,                 !- Vertex 3 Y-coordinate {m}
    8,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    37.4166,                 !- Vertex 4 Y-coordinate {m}
    12;                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Top_Parking_Surface_E,   !- Name
    Wall,                    !- Surface Type
    SGP_Car_Park_Wall,       !- Construction Name
    Top_Parking,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    37.4166,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    37.4166,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    8,                       !- Vertex 2 Z-coordinate {m}
    37.4166,                 !- Vertex 3 X-coordinate {m}
    37.4166,                 !- Vertex 3 Y-coordinate {m}
    8,                       !- Vertex 3 Z-coordinate {m}
    37.4166,                 !- Vertex 4 X-coordinate {m}
    37.4166,                 !- Vertex 4 Y-coordinate {m}
    12;                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Top_Parking_Surface_W,   !- Name
    Wall,                    !- Surface Type
    SGP_Car_Park_Wall,       !- Construction Name
    Top_Parking,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    37.4166,                 !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    37.4166,                 !- Vertex 2 Y-coordinate {m}
    8,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    8,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    12;                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Top_Parking_Surface_Floor_1,  !- Name
    Floor,                   !- Surface Type
    SGP_Car_Park_Floor,      !- Construction Name
    Top_Parking,             !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Mid_Parking,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    8,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    37.4166,                 !- Vertex 2 Y-coordinate {m}
    8,                       !- Vertex 2 Z-coordinate {m}
    12.00000648,             !- Vertex 3 X-coordinate {m}
    37.4166,                 !- Vertex 3 Y-coordinate {m}
    8,                       !- Vertex 3 Z-coordinate {m}
    12.00000648,             !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    8;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Top_Parking_Surface_Floor_2,  !- Name
    Floor,                   !- Surface Type
    SGP_Car_Park_Floor,      !- Construction Name
    Top_Parking,             !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Mid_Parking,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    25.41659352,             !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    8,                       !- Vertex 1 Z-coordinate {m}
    25.41659352,             !- Vertex 2 X-coordinate {m}
    37.4166,                 !- Vertex 2 Y-coordinate {m}
    8,                       !- Vertex 2 Z-coordinate {m}
    37.4166,                 !- Vertex 3 X-coordinate {m}
    37.4166,                 !- Vertex 3 Y-coordinate {m}
    8,                       !- Vertex 3 Z-coordinate {m}
    37.4166,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    8;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Top_Parking_Surface_Floor_3,  !- Name
    Floor,                   !- Surface Type
    SGP_Car_Park_Floor,      !- Construction Name
    Top_Parking,             !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Mid_Parking,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    12.00000648,             !- Vertex 1 X-coordinate {m}
    25.41659352,             !- Vertex 1 Y-coordinate {m}
    8,                       !- Vertex 1 Z-coordinate {m}
    12.00000648,             !- Vertex 2 X-coordinate {m}
    37.4166,                 !- Vertex 2 Y-coordinate {m}
    8,                       !- Vertex 2 Z-coordinate {m}
    25.41659352,             !- Vertex 3 X-coordinate {m}
    37.4166,                 !- Vertex 3 Y-coordinate {m}
    8,                       !- Vertex 3 Z-coordinate {m}
    25.41659352,             !- Vertex 4 X-coordinate {m}
    25.41659352,             !- Vertex 4 Y-coordinate {m}
    8;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Top_Parking_Surface_Floor_4,  !- Name
    Floor,                   !- Surface Type
    SGP_Car_Park_Floor,      !- Construction Name
    Top_Parking,             !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Mid_Parking,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    12.00000648,             !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    8,                       !- Vertex 1 Z-coordinate {m}
    12.00000648,             !- Vertex 2 X-coordinate {m}
    12.00000648,             !- Vertex 2 Y-coordinate {m}
    8,                       !- Vertex 2 Z-coordinate {m}
    25.41659352,             !- Vertex 3 X-coordinate {m}
    12.00000648,             !- Vertex 3 Y-coordinate {m}
    8,                       !- Vertex 3 Z-coordinate {m}
    25.41659352,             !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    8;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Top_Parking_Surface_Inside_S,  !- Name
    Wall,                    !- Surface Type
    SGP_Infrared_Wall,       !- Construction Name
    Top_Parking,             !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Top_Parking_Core,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    12.00000648,             !- Vertex 1 X-coordinate {m}
    12.00000648,             !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    12.00000648,             !- Vertex 2 X-coordinate {m}
    12.00000648,             !- Vertex 2 Y-coordinate {m}
    8,                       !- Vertex 2 Z-coordinate {m}
    25.41659352,             !- Vertex 3 X-coordinate {m}
    12.00000648,             !- Vertex 3 Y-coordinate {m}
    8,                       !- Vertex 3 Z-coordinate {m}
    25.41659352,             !- Vertex 4 X-coordinate {m}
    12.00000648,             !- Vertex 4 Y-coordinate {m}
    12;                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Top_Parking_Surface_Inside_N,  !- Name
    Wall,                    !- Surface Type
    SGP_Infrared_Wall,       !- Construction Name
    Top_Parking,             !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Top_Parking_Core,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    25.41659352,             !- Vertex 1 X-coordinate {m}
    25.41659352,             !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    25.41659352,             !- Vertex 2 X-coordinate {m}
    25.41659352,             !- Vertex 2 Y-coordinate {m}
    8,                       !- Vertex 2 Z-coordinate {m}
    12.00000648,             !- Vertex 3 X-coordinate {m}
    25.41659352,             !- Vertex 3 Y-coordinate {m}
    8,                       !- Vertex 3 Z-coordinate {m}
    12.00000648,             !- Vertex 4 X-coordinate {m}
    25.41659352,             !- Vertex 4 Y-coordinate {m}
    12;                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Top_Parking_Surface_Inside_E,  !- Name
    Wall,                    !- Surface Type
    SGP_Infrared_Wall,       !- Construction Name
    Top_Parking,             !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Top_Parking_Core,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    25.41659352,             !- Vertex 1 X-coordinate {m}
    12.00000648,             !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    25.41659352,             !- Vertex 2 X-coordinate {m}
    12.00000648,             !- Vertex 2 Y-coordinate {m}
    8,                       !- Vertex 2 Z-coordinate {m}
    25.41659352,             !- Vertex 3 X-coordinate {m}
    25.41659352,             !- Vertex 3 Y-coordinate {m}
    8,                       !- Vertex 3 Z-coordinate {m}
    25.41659352,             !- Vertex 4 X-coordinate {m}
    25.41659352,             !- Vertex 4 Y-coordinate {m}
    12;                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Top_Parking_Surface_Inside_W,  !- Name
    Wall,                    !- Surface Type
    SGP_Infrared_Wall,       !- Construction Name
    Top_Parking,             !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Top_Parking_Core,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    12.00000648,             !- Vertex 1 X-coordinate {m}
    25.41659352,             !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    12.00000648,             !- Vertex 2 X-coordinate {m}
    25.41659352,             !- Vertex 2 Y-coordinate {m}
    8,                       !- Vertex 2 Z-coordinate {m}
    12.00000648,             !- Vertex 3 X-coordinate {m}
    12.00000648,             !- Vertex 3 Y-coordinate {m}
    8,                       !- Vertex 3 Z-coordinate {m}
    12.00000648,             !- Vertex 4 X-coordinate {m}
    12.00000648,             !- Vertex 4 Y-coordinate {m}
    12;                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Top_Parking_Surface_Inside_B_S,  !- Name
    Wall,                    !- Surface Type
    SGP_Infrared_Wall,       !- Construction Name
    Top_Parking_Core,        !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Top_Parking,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    12.00000648,             !- Vertex 1 X-coordinate {m}
    12.00000648,             !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    12.00000648,             !- Vertex 2 X-coordinate {m}
    12.00000648,             !- Vertex 2 Y-coordinate {m}
    8,                       !- Vertex 2 Z-coordinate {m}
    25.41659352,             !- Vertex 3 X-coordinate {m}
    12.00000648,             !- Vertex 3 Y-coordinate {m}
    8,                       !- Vertex 3 Z-coordinate {m}
    25.41659352,             !- Vertex 4 X-coordinate {m}
    12.00000648,             !- Vertex 4 Y-coordinate {m}
    12;                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Top_Parking_Surface_Inside_B_N,  !- Name
    Wall,                    !- Surface Type
    SGP_Infrared_Wall,       !- Construction Name
    Top_Parking_Core,        !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Top_Parking,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    25.41659352,             !- Vertex 1 X-coordinate {m}
    25.41659352,             !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    25.41659352,             !- Vertex 2 X-coordinate {m}
    25.41659352,             !- Vertex 2 Y-coordinate {m}
    8,                       !- Vertex 2 Z-coordinate {m}
    12.00000648,             !- Vertex 3 X-coordinate {m}
    25.41659352,             !- Vertex 3 Y-coordinate {m}
    8,                       !- Vertex 3 Z-coordinate {m}
    12.00000648,             !- Vertex 4 X-coordinate {m}
    25.41659352,             !- Vertex 4 Y-coordinate {m}
    12;                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Top_Parking_Surface_Inside_B_E,  !- Name
    Wall,                    !- Surface Type
    SGP_Infrared_Wall,       !- Construction Name
    Top_Parking_Core,        !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Top_Parking,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    25.41659352,             !- Vertex 1 X-coordinate {m}
    12.00000648,             !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    25.41659352,             !- Vertex 2 X-coordinate {m}
    12.00000648,             !- Vertex 2 Y-coordinate {m}
    8,                       !- Vertex 2 Z-coordinate {m}
    25.41659352,             !- Vertex 3 X-coordinate {m}
    25.41659352,             !- Vertex 3 Y-coordinate {m}
    8,                       !- Vertex 3 Z-coordinate {m}
    25.41659352,             !- Vertex 4 X-coordinate {m}
    25.41659352,             !- Vertex 4 Y-coordinate {m}
    12;                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Top_Parking_Surface_Inside_B_W,  !- Name
    Wall,                    !- Surface Type
    SGP_Infrared_Wall,       !- Construction Name
    Top_Parking_Core,        !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Top_Parking,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    12.00000648,             !- Vertex 1 X-coordinate {m}
    25.41659352,             !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    12.00000648,             !- Vertex 2 X-coordinate {m}
    25.41659352,             !- Vertex 2 Y-coordinate {m}
    8,                       !- Vertex 2 Z-coordinate {m}
    12.00000648,             !- Vertex 3 X-coordinate {m}
    12.00000648,             !- Vertex 3 Y-coordinate {m}
    8,                       !- Vertex 3 Z-coordinate {m}
    12.00000648,             !- Vertex 4 X-coordinate {m}
    12.00000648,             !- Vertex 4 Y-coordinate {m}
    12;                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Top_Parking_Surface_Inside_B_Floor,  !- Name
    Floor,                   !- Surface Type
    SGP_Car_Park_Floor,      !- Construction Name
    Top_Parking_Core,        !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Mid_Parking,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    12.00000648,             !- Vertex 1 X-coordinate {m}
    12.00000648,             !- Vertex 1 Y-coordinate {m}
    8,                       !- Vertex 1 Z-coordinate {m}
    12.00000648,             !- Vertex 2 X-coordinate {m}
    25.41659352,             !- Vertex 2 Y-coordinate {m}
    8,                       !- Vertex 2 Z-coordinate {m}
    25.41659352,             !- Vertex 3 X-coordinate {m}
    25.41659352,             !- Vertex 3 Y-coordinate {m}
    8,                       !- Vertex 3 Z-coordinate {m}
    25.41659352,             !- Vertex 4 X-coordinate {m}
    12.00000648,             !- Vertex 4 Y-coordinate {m}
    8;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Top_Parking_Surface_Inside_B_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    SGP_Car_Park_Floor,      !- Construction Name
    Top_Parking_Core,        !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Core_Bot,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    AutoCalculate,           !- Number of Vertices
    12.00000648,             !- Vertex 1 X-coordinate {m}
    25.41659352,             !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    12.00000648,             !- Vertex 2 X-coordinate {m}
    12.00000648,             !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    25.41659352,             !- Vertex 3 X-coordinate {m}
    12.00000648,             !- Vertex 3 Y-coordinate {m}
    12,                      !- Vertex 3 Z-coordinate {m}
    25.41659352,             !- Vertex 4 X-coordinate {m}
    25.41659352,             !- Vertex 4 Y-coordinate {m}
    12;                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Core_Bot_Floor_3,        !- Name
    Floor,                   !- Surface Type
    SGP_Floor,               !- Construction Name
    Core_Bot,                !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Top_Parking,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    25.41659352,             !- Vertex 1 X-coordinate {m}
    12.00000648,             !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    25.41659352,             !- Vertex 2 X-coordinate {m}
    4.5732,                  !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    12.00000648,             !- Vertex 3 X-coordinate {m}
    4.5732,                  !- Vertex 3 Y-coordinate {m}
    12,                      !- Vertex 3 Z-coordinate {m}
    12.00000648,             !- Vertex 4 X-coordinate {m}
    12.00000648,             !- Vertex 4 Y-coordinate {m}
    12;                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Core_Bot_Floor_4,        !- Name
    Floor,                   !- Surface Type
    SGP_Floor,               !- Construction Name
    Core_Bot,                !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Top_Parking,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    25.41659352,             !- Vertex 1 X-coordinate {m}
    32.8435,                 !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    25.41659352,             !- Vertex 2 X-coordinate {m}
    25.41659352,             !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    12.00000648,             !- Vertex 3 X-coordinate {m}
    25.41659352,             !- Vertex 3 Y-coordinate {m}
    12,                      !- Vertex 3 Z-coordinate {m}
    12.00000648,             !- Vertex 4 X-coordinate {m}
    32.8435,                 !- Vertex 4 Y-coordinate {m}
    12;                      !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
    Zone_Bot_N_Wall_N_Window,!- Name
    Window,                  !- Surface Type
    SGP_SinglepaneWindow,    !- Construction Name
    Zone_Bot_N_Wall_N,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    37.4164,                 !- Vertex 1 X-coordinate {m}
    37.4166,                 !- Vertex 1 Y-coordinate {m}
    14.5010122994,           !- Vertex 1 Z-coordinate {m}
    37.4164,                 !- Vertex 2 X-coordinate {m}
    37.4166,                 !- Vertex 2 Y-coordinate {m}
    12.2,                    !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    37.4166,                 !- Vertex 3 Y-coordinate {m}
    12.2,                    !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    37.4166,                 !- Vertex 4 Y-coordinate {m}
    14.5010122994;           !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Zone_Bot_E_Wall_E_Window,!- Name
    Window,                  !- Surface Type
    SGP_DoublepaneWindow,    !- Construction Name
    Zone_Bot_E_Wall_E,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    37.4166,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    14.5010061497,           !- Vertex 1 Z-coordinate {m}
    37.4166,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    12.2,                    !- Vertex 2 Z-coordinate {m}
    37.4166,                 !- Vertex 3 X-coordinate {m}
    37.4165,                 !- Vertex 3 Y-coordinate {m}
    12.2,                    !- Vertex 3 Z-coordinate {m}
    37.4166,                 !- Vertex 4 X-coordinate {m}
    37.4165,                 !- Vertex 4 Y-coordinate {m}
    14.5010061497;           !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Zone_Bot_S_Wall_S_Window,!- Name
    Window,                  !- Surface Type
    SGP_SinglepaneWindow,    !- Construction Name
    Zone_Bot_S_Wall_S,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    14.5010122994,           !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    12.2,                    !- Vertex 2 Z-coordinate {m}
    37.4164,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    12.2,                    !- Vertex 3 Z-coordinate {m}
    37.4164,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    14.5010122994;           !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Zone_Bot_W_Wall_W_Window,!- Name
    Window,                  !- Surface Type
    SGP_DoublepaneWindow,    !- Construction Name
    Zone_Bot_W_Wall_W,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    37.4165,                 !- Vertex 1 Y-coordinate {m}
    14.5010061497,           !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    37.4165,                 !- Vertex 2 Y-coordinate {m}
    12.2,                    !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    12.2,                    !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    14.5010061497;           !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Zone_Mid_N_Wall_N_Window,!- Name
    Window,                  !- Surface Type
    SGP_SinglepaneWindow,    !- Construction Name
    Zone_Mid_N_Wall_N,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    37.4164,                 !- Vertex 1 X-coordinate {m}
    37.4166,                 !- Vertex 1 Y-coordinate {m}
    42.9570122994,           !- Vertex 1 Z-coordinate {m}
    37.4164,                 !- Vertex 2 X-coordinate {m}
    37.4166,                 !- Vertex 2 Y-coordinate {m}
    40.656,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    37.4166,                 !- Vertex 3 Y-coordinate {m}
    40.656,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    37.4166,                 !- Vertex 4 Y-coordinate {m}
    42.9570122994;           !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Zone_Mid_E_Wall_E_Window,!- Name
    Window,                  !- Surface Type
    SGP_DoublepaneWindow,    !- Construction Name
    Zone_Mid_E_Wall_E,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    37.4166,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    42.9570061497,           !- Vertex 1 Z-coordinate {m}
    37.4166,                 !- Vertex 2 X-coordinate {m}
