    <td align="right">       86.10</td>
    <td align="right">       2.245</td>
    <td align="right">       0.222</td>
    <td align="right">       0.182</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ZONE_BOT_W_WALL_W</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_N_WALL_N_WINDOW</td>
    <td align="right">SGP_SINGLEPANEWINDOW</td>
    <td align="right">       86.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       86.10</td>
    <td align="right">     1291.43</td>
    <td align="right">       5.720</td>
    <td align="right">       0.467</td>
    <td align="right">       0.251</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ZONE_MID_N_WALL_N</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_E_WALL_E_WINDOW</td>
    <td align="right">SGP_DOUBLEPANEWINDOW</td>
    <td align="right">       86.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       86.10</td>
    <td align="right">     1291.43</td>
    <td align="right">       2.245</td>
    <td align="right">       0.222</td>
    <td align="right">       0.182</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ZONE_MID_E_WALL_E</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_S_WALL_S_WINDOW</td>
    <td align="right">SGP_SINGLEPANEWINDOW</td>
    <td align="right">       86.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       86.10</td>
    <td align="right">     1291.43</td>
    <td align="right">       5.720</td>
    <td align="right">       0.467</td>
    <td align="right">       0.251</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ZONE_MID_S_WALL_S</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_W_WALL_W_WINDOW</td>
    <td align="right">SGP_DOUBLEPANEWINDOW</td>
    <td align="right">       86.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       86.10</td>
    <td align="right">     1291.43</td>
    <td align="right">       2.245</td>
    <td align="right">       0.222</td>
    <td align="right">       0.182</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ZONE_MID_W_WALL_W</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_N_WALL_N_WINDOW</td>
    <td align="right">SGP_SINGLEPANEWINDOW</td>
    <td align="right">       86.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       86.10</td>
    <td align="right">       86.10</td>
    <td align="right">       5.720</td>
    <td align="right">       0.467</td>
    <td align="right">       0.251</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ZONE_TOP_N_WALL_N</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_E_WALL_E_WINDOW</td>
    <td align="right">SGP_DOUBLEPANEWINDOW</td>
    <td align="right">       86.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       86.10</td>
    <td align="right">       86.10</td>
    <td align="right">       2.245</td>
    <td align="right">       0.222</td>
    <td align="right">       0.182</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ZONE_TOP_E_WALL_E</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_S_WALL_S_WINDOW</td>
    <td align="right">SGP_SINGLEPANEWINDOW</td>
    <td align="right">       86.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       86.10</td>
    <td align="right">       86.10</td>
    <td align="right">       5.720</td>
    <td align="right">       0.467</td>
    <td align="right">       0.251</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ZONE_TOP_S_WALL_S</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_W_WALL_W_WINDOW</td>
    <td align="right">SGP_DOUBLEPANEWINDOW</td>
    <td align="right">       86.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       86.10</td>
    <td align="right">       86.10</td>
    <td align="right">       2.245</td>
    <td align="right">       0.222</td>
    <td align="right">       0.182</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ZONE_TOP_W_WALL_W</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5854.50</td>
    <td align="right">       3.983</td>
    <td align="right">       0.345</td>
    <td align="right">       0.216</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1463.63</td>
    <td align="right">       5.720</td>
    <td align="right">       0.467</td>
    <td align="right">       0.251</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4390.88</td>
    <td align="right">       3.403</td>
    <td align="right">       0.304</td>
    <td align="right">       0.205</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-03-24
    15:02:15</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_N_WALL_N_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.39</td>
    <td align="right">        0.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_E_WALL_E_WINDOW</td>
    <td align="right">        0.90</td>
    <td align="right">        0.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
    <td align="right">        0.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
    <td align="right">        0.27</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_S_WALL_S_WINDOW</td>
    <td align="right">        0.08</td>
    <td align="right">        0.01</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.45</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_W_WALL_W_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_N_WALL_N_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.39</td>
    <td align="right">        0.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_E_WALL_E_WINDOW</td>
    <td align="right">        0.90</td>
    <td align="right">        0.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
    <td align="right">        0.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
    <td align="right">        0.27</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_S_WALL_S_WINDOW</td>
    <td align="right">        0.08</td>
    <td align="right">        0.01</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.45</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_W_WALL_W_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_N_WALL_N_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.39</td>
    <td align="right">        0.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_E_WALL_E_WINDOW</td>
    <td align="right">        0.90</td>
    <td align="right">        0.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
    <td align="right">        0.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
    <td align="right">        0.27</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_S_WALL_S_WINDOW</td>
    <td align="right">        0.08</td>
    <td align="right">        0.01</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.45</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_W_WALL_W_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.47</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-03-24
    15:02:15</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [kWh]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOT_LIGHTS</td>
    <td align="right">CORE_BOT</td>
    <td align="right">     12.0000</td>
    <td align="right">      689.21</td>
    <td align="right">     8270.48</td>
    <td align="right">General_Lights</td>
    <td align="right">SCH_LIGHTING_OFFICES&TOILETS</td>
    <td align="right">       47.42</td>
    <td align="right">      168.00</td>
    <td align="right">       45.82</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">    19759.99</td>
  </tr>
  <tr>
    <td align="right">CORE_MID_LIGHTS</td>
    <td align="right">CORE_MID</td>
    <td align="right">     12.0000</td>
    <td align="right">    10338.11</td>
    <td align="right">   124057.27</td>
    <td align="right">General_Lights</td>
    <td align="right">SCH_LIGHTING_OFFICES&TOILETS</td>
    <td align="right">       47.42</td>
    <td align="right">      168.00</td>
    <td align="right">       45.82</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">   296399.81</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP_LIGHTS</td>
    <td align="right">CORE_TOP</td>
    <td align="right">     12.0000</td>
    <td align="right">      689.21</td>
    <td align="right">     8270.48</td>
    <td align="right">General_Lights</td>
    <td align="right">SCH_LIGHTING_OFFICES&TOILETS</td>
    <td align="right">       47.42</td>
    <td align="right">      168.00</td>
    <td align="right">       45.82</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">    19759.99</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_N_LIGHTS</td>
    <td align="right">ZONE_BOT_N</td>
    <td align="right">     12.0000</td>
    <td align="right">      150.20</td>
    <td align="right">     1802.35</td>
    <td align="right">General_Lights</td>
    <td align="right">SCH_LIGHTING_OFFICES&TOILETS</td>
    <td align="right">       47.42</td>
    <td align="right">      168.00</td>
    <td align="right">       45.82</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     4306.22</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_E_LIGHTS</td>
    <td align="right">ZONE_BOT_E</td>
    <td align="right">     12.0000</td>
    <td align="right">      150.20</td>
    <td align="right">     1802.40</td>
    <td align="right">General_Lights</td>
    <td align="right">SCH_LIGHTING_OFFICES&TOILETS</td>
    <td align="right">       47.42</td>
    <td align="right">      168.00</td>
    <td align="right">       45.82</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     4306.32</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_S_LIGHTS</td>
    <td align="right">ZONE_BOT_S</td>
    <td align="right">     12.0000</td>
    <td align="right">      150.20</td>
    <td align="right">     1802.39</td>
    <td align="right">General_Lights</td>
    <td align="right">SCH_LIGHTING_OFFICES&TOILETS</td>
    <td align="right">       47.42</td>
    <td align="right">      168.00</td>
    <td align="right">       45.82</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     4306.31</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_W_LIGHTS</td>
    <td align="right">ZONE_BOT_W</td>
    <td align="right">     12.0000</td>
    <td align="right">      150.20</td>
    <td align="right">     1802.40</td>
    <td align="right">General_Lights</td>
    <td align="right">SCH_LIGHTING_OFFICES&TOILETS</td>
    <td align="right">       47.42</td>
    <td align="right">      168.00</td>
    <td align="right">       45.82</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     4306.32</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_N_LIGHTS</td>
    <td align="right">ZONE_MID_N</td>
    <td align="right">     12.0000</td>
    <td align="right">     2252.94</td>
    <td align="right">    27035.31</td>
    <td align="right">General_Lights</td>
    <td align="right">SCH_LIGHTING_OFFICES&TOILETS</td>
    <td align="right">       47.42</td>
    <td align="right">      168.00</td>
    <td align="right">       45.82</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">    64593.23</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_E_LIGHTS</td>
    <td align="right">ZONE_MID_E</td>
    <td align="right">     12.0000</td>
    <td align="right">     2252.99</td>
    <td align="right">    27035.94</td>
    <td align="right">General_Lights</td>
    <td align="right">SCH_LIGHTING_OFFICES&TOILETS</td>
    <td align="right">       47.42</td>
    <td align="right">      168.00</td>
    <td align="right">       45.82</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">    64594.75</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_S_LIGHTS</td>
    <td align="right">ZONE_MID_S</td>
    <td align="right">     12.0000</td>
    <td align="right">     2252.99</td>
    <td align="right">    27035.90</td>
    <td align="right">General_Lights</td>
    <td align="right">SCH_LIGHTING_OFFICES&TOILETS</td>
    <td align="right">       47.42</td>
    <td align="right">      168.00</td>
    <td align="right">       45.82</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">    64594.65</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_W_LIGHTS</td>
    <td align="right">ZONE_MID_W</td>
    <td align="right">     12.0000</td>
    <td align="right">     2252.99</td>
    <td align="right">    27035.94</td>
    <td align="right">General_Lights</td>
    <td align="right">SCH_LIGHTING_OFFICES&TOILETS</td>
    <td align="right">       47.42</td>
    <td align="right">      168.00</td>
    <td align="right">       45.82</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">    64594.75</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_N_LIGHTS</td>
    <td align="right">ZONE_TOP_N</td>
    <td align="right">     12.0000</td>
    <td align="right">      150.20</td>
    <td align="right">     1802.35</td>
    <td align="right">General_Lights</td>
    <td align="right">SCH_LIGHTING_OFFICES&TOILETS</td>
    <td align="right">       47.42</td>
    <td align="right">      168.00</td>
    <td align="right">       45.82</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     4306.22</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_E_LIGHTS</td>
    <td align="right">ZONE_TOP_E</td>
    <td align="right">     12.0000</td>
    <td align="right">      150.20</td>
    <td align="right">     1802.40</td>
    <td align="right">General_Lights</td>
    <td align="right">SCH_LIGHTING_OFFICES&TOILETS</td>
    <td align="right">       47.42</td>
    <td align="right">      168.00</td>
    <td align="right">       45.82</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     4306.32</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_S_LIGHTS</td>
    <td align="right">ZONE_TOP_S</td>
    <td align="right">     12.0000</td>
    <td align="right">      150.20</td>
    <td align="right">     1802.39</td>
    <td align="right">General_Lights</td>
    <td align="right">SCH_LIGHTING_OFFICES&TOILETS</td>
    <td align="right">       47.42</td>
    <td align="right">      168.00</td>
    <td align="right">       45.82</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     4306.31</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_W_LIGHTS</td>
    <td align="right">ZONE_TOP_W</td>
    <td align="right">     12.0000</td>
    <td align="right">      150.20</td>
    <td align="right">     1802.40</td>
    <td align="right">General_Lights</td>
    <td align="right">SCH_LIGHTING_OFFICES&TOILETS</td>
    <td align="right">       47.42</td>
    <td align="right">      168.00</td>
    <td align="right">       45.82</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     4306.32</td>
  </tr>
  <tr>
    <td align="right">BOT_PARKING_LIGHTS</td>
    <td align="right">BOT_PARKING</td>
    <td align="right">      3.0000</td>
    <td align="right">     1220.00</td>
    <td align="right">     3660.00</td>
    <td align="right">Parking_Lights</td>
    <td align="right">SCH_LIGHTING_CARPARK</td>
    <td align="right">      143.50</td>
    <td align="right">      168.00</td>
    <td align="right">      143.50</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">    27385.97</td>
  </tr>
  <tr>
    <td align="right">BOT_PARKING_CORE_LIGHTS</td>
    <td align="right">BOT_PARKING_CORE</td>
    <td align="right">      3.0000</td>
    <td align="right">      180.00</td>
    <td align="right">      540.00</td>
    <td align="right">Parking_Lights</td>
    <td align="right">SCH_LIGHTING_CARPARK</td>
    <td align="right">      143.50</td>
    <td align="right">      168.00</td>
    <td align="right">      143.50</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">     4040.55</td>
  </tr>
  <tr>
    <td align="right">MID_PARKING_LIGHTS</td>
    <td align="right">MID_PARKING</td>
    <td align="right">      3.0000</td>
    <td align="right">     1220.00</td>
    <td align="right">     3660.00</td>
    <td align="right">Parking_Lights</td>
    <td align="right">SCH_LIGHTING_CARPARK</td>
    <td align="right">      143.50</td>
    <td align="right">      168.00</td>
    <td align="right">      143.50</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">    27385.97</td>
  </tr>
  <tr>
    <td align="right">MID_PARKING_CORE_LIGHTS</td>
    <td align="right">MID_PARKING_CORE</td>
    <td align="right">      3.0000</td>
    <td align="right">      180.00</td>
    <td align="right">      540.00</td>
    <td align="right">Parking_Lights</td>
    <td align="right">SCH_LIGHTING_CARPARK</td>
    <td align="right">      143.50</td>
    <td align="right">      168.00</td>
    <td align="right">      143.50</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">     4040.55</td>
  </tr>
  <tr>
    <td align="right">TOP_PARKING_LIGHTS</td>
    <td align="right">TOP_PARKING</td>
    <td align="right">      3.0000</td>
    <td align="right">     1220.00</td>
    <td align="right">     3660.00</td>
    <td align="right">Parking_Lights</td>
    <td align="right">SCH_LIGHTING_CARPARK</td>
    <td align="right">      143.50</td>
    <td align="right">      168.00</td>
    <td align="right">      143.50</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">    27385.97</td>
  </tr>
  <tr>
    <td align="right">TOP_PARKING_CORE_LIGHTS</td>
    <td align="right">TOP_PARKING_CORE</td>
    <td align="right">      3.0000</td>
    <td align="right">      180.00</td>
    <td align="right">      540.00</td>
    <td align="right">Parking_Lights</td>
    <td align="right">SCH_LIGHTING_CARPARK</td>
    <td align="right">      143.50</td>
    <td align="right">      168.00</td>
    <td align="right">      143.50</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">     4040.55</td>
  </tr>
  <tr>
    <td align="right">BOT_STAIRS_LIGHTS</td>
    <td align="right">BOT_STAIRS</td>
    <td align="right">      6.0000</td>
    <td align="right">       60.00</td>
    <td align="right">      360.00</td>
    <td align="right">General_Lights</td>
    <td align="right">SCH_LIGHTING_STAIRCASE</td>
    <td align="right">      126.00</td>
    <td align="right">      168.00</td>
    <td align="right">      126.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">     2365.20</td>
  </tr>
  <tr>
    <td align="right">MID_STAIRS_LIGHTS</td>
    <td align="right">MID_STAIRS</td>
    <td align="right">      6.0000</td>
    <td align="right">      900.00</td>
    <td align="right">     5400.00</td>
    <td align="right">General_Lights</td>
    <td align="right">SCH_LIGHTING_STAIRCASE</td>
    <td align="right">      126.00</td>
    <td align="right">      168.00</td>
    <td align="right">      126.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">    35478.03</td>
  </tr>
  <tr>
    <td align="right">TOP_STAIRS_LIGHTS</td>
    <td align="right">TOP_STAIRS</td>
    <td align="right">      6.0000</td>
    <td align="right">       60.00</td>
    <td align="right">      360.00</td>
    <td align="right">General_Lights</td>
    <td align="right">SCH_LIGHTING_STAIRCASE</td>
    <td align="right">      126.00</td>
    <td align="right">      168.00</td>
    <td align="right">      126.00</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">     2365.20</td>
  </tr>
  <tr>
    <td align="right">BOT_TOILET_LIGHTS</td>
    <td align="right">BOT_TOILET</td>
    <td align="right">     10.0000</td>
    <td align="right">       50.00</td>
    <td align="right">      500.00</td>
    <td align="right">General_Lights</td>
    <td align="right">SCH_LIGHTING_OFFICES&TOILETS</td>
    <td align="right">       47.42</td>
    <td align="right">      168.00</td>
    <td align="right">       45.82</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">     1194.61</td>
  </tr>
  <tr>
    <td align="right">MID_TOILET_LIGHTS</td>
    <td align="right">MID_TOILET</td>
    <td align="right">     10.0000</td>
    <td align="right">      750.00</td>
    <td align="right">     7500.00</td>
    <td align="right">General_Lights</td>
    <td align="right">SCH_LIGHTING_OFFICES&TOILETS</td>
    <td align="right">       47.42</td>
    <td align="right">      168.00</td>
    <td align="right">       45.82</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">    17919.13</td>
  </tr>
  <tr>
    <td align="right">TOP_TOILET_LIGHTS</td>
    <td align="right">TOP_TOILET</td>
    <td align="right">     10.0000</td>
    <td align="right">       50.00</td>
    <td align="right">      500.00</td>
    <td align="right">General_Lights</td>
    <td align="right">SCH_LIGHTING_OFFICES&TOILETS</td>
    <td align="right">       47.42</td>
    <td align="right">      168.00</td>
    <td align="right">       45.82</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">     1194.61</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">     10.3707</td>
    <td align="right">    28000.03</td>
    <td align="right">   290380.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">   215914.44</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [kWh]</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_FACADE_LIGHTS</td>
    <td align="right">    18228.00</td>
    <td align="right">Schedule</td>
    <td align="right">SCH_EXTERIORFACADELIGHTS</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
    <td align="right">    33266.13</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_WALKWAY_LIGHTS</td>
    <td align="right">     4000.00</td>
    <td align="right">Schedule</td>
    <td align="right">SCH_EXTERIORWALKWAYLIGHTS</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">       84.00</td>
    <td align="right">    17520.01</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">    22228.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    50786.14</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-03-24
    15:02:15</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">SGP_COOLINGTOWER</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">  Too Big</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">BOT_DOAS_DX</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    36838.89</td>
    <td align="right">    25827.13</td>
    <td align="right">    11011.76</td>
    <td align="right">        0.70</td>
    <td align="right">        4.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MID_DOAS_DX</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   552583.41</td>
    <td align="right">   387406.95</td>
    <td align="right">   165176.45</td>
    <td align="right">        0.70</td>
    <td align="right">        4.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TOP_DOAS_DX</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    36838.89</td>
    <td align="right">    25827.13</td>
    <td align="right">    11011.76</td>
    <td align="right">        0.70</td>
    <td align="right">        4.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER User [Btu/W-h]</td>
    <td align="right">SEER Standard [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">BOT_DOAS_DX</td>
    <td align="right">&nbsp;</td>
    <td align="right">     35667.3</td>
    <td align="right">        3.57</td>
    <td align="right">       12.17</td>
    <td align="right">       13.47</td>
    <td align="right">       12.75</td>
    <td align="right">       12.96</td>
  </tr>
  <tr>
    <td align="right">MID_DOAS_DX</td>
    <td align="right">&nbsp;</td>
    <td align="right">    535009.1</td>
    <td align="right">        3.57</td>
    <td align="right">       12.17</td>
    <td align="right">       13.47</td>
    <td align="right">       12.75</td>
    <td align="right">       12.96</td>
  </tr>
  <tr>
    <td align="right">TOP_DOAS_DX</td>
    <td align="right">&nbsp;</td>
    <td align="right">     35667.3</td>
    <td align="right">        3.57</td>
    <td align="right">       12.17</td>
    <td align="right">       13.47</td>
    <td align="right">       12.75</td>
    <td align="right">       12.96</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power. SEER User is calculated using user-input PLF curve and cooling coefficient of degradation whereas SEER Standard is calculated using AHRI Std 210/240-2008 default PLF curve and cooling coefficient of degradation.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">BOT_DOAS_DX</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MID_DOAS_DX</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TOP_DOAS_DX</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">BOT_DOAS_REHEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MID_DOAS_REHEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">TOP_DOAS_REHEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electricity Rate [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">BOT_DOAS_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.70</td>
    <td align="right">     1000.00</td>
    <td align="right">        1.48</td>
    <td align="right">     2119.29</td>
    <td align="right">     1428.57</td>
    <td align="right">        1.00</td>
    <td align="right">        1.50</td>
    <td align="right">DOAS Fan</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MID_DOAS_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.70</td>
    <td align="right">     1000.00</td>
    <td align="right">       22.25</td>
    <td align="right">    31789.33</td>
    <td align="right">     1428.57</td>
    <td align="right">        1.00</td>
    <td align="right">        1.29</td>
    <td align="right">DOAS Fan</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TOP_DOAS_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.70</td>
    <td align="right">     1000.00</td>
    <td align="right">        1.48</td>
    <td align="right">     2119.29</td>
    <td align="right">     1428.57</td>
    <td align="right">        1.00</td>
    <td align="right">        1.50</td>
    <td align="right">DOAS Fan</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electricity Rate [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
    <td align="right">End Use Subcategory</td>
  </tr>
  <tr>
    <td align="right">HW_PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   200000.00</td>
    <td align="right">    0.000207</td>
    <td align="right">    30000.00</td>
    <td align="right">    0.14E+09</td>
    <td align="right">        0.90</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">CNDW_PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   350000.00</td>
    <td align="right">    0.056135</td>
    <td align="right">    27987.54</td>
    <td align="right">   498575.50</td>
    <td align="right">        0.90</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-03-24
    15:02:15</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOT</td>
    <td align="right">    21415.19</td>
    <td align="right">    23556.70</td>
    <td align="right">       34.18</td>
    <td align="right">       1.149</td>
    <td align="right">       1.263</td>
    <td align="right">SGP_DESIGN_DAY_DEC</td>
    <td align="right">12/21 17:00:00</td>
    <td align="right">       28.00</td>
    <td align="right">       28.00</td>
    <td align="right">     0.01805</td>
    <td align="right">       32.53</td>
    <td align="right">     0.02154</td>
    <td align="right">       0.414</td>
    <td align="right">    -3614.49</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">   275263.98</td>
    <td align="right">   302790.38</td>
    <td align="right">      439.33</td>
    <td align="right">      14.764</td>
    <td align="right">      16.240</td>
    <td align="right">SGP_DESIGN_DAY_DEC</td>
    <td align="right">12/21 17:00:00</td>
    <td align="right">       28.00</td>
    <td align="right">       28.00</td>
    <td align="right">     0.01805</td>
    <td align="right">       32.53</td>
    <td align="right">     0.02154</td>
    <td align="right">       6.203</td>
    <td align="right">   -54216.87</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">    20701.91</td>
    <td align="right">    22772.10</td>
    <td align="right">       33.04</td>
    <td align="right">       1.110</td>
    <td align="right">       1.221</td>
    <td align="right">SGP_DESIGN_DAY_DEC</td>
    <td align="right">12/21 17:00:00</td>
    <td align="right">       28.00</td>
    <td align="right">       28.00</td>
    <td align="right">     0.01805</td>
    <td align="right">       32.53</td>
    <td align="right">     0.02154</td>
    <td align="right">       0.414</td>
    <td align="right">    -3614.49</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_N</td>
    <td align="right">    11081.05</td>
    <td align="right">    12189.15</td>
    <td align="right">       81.15</td>
    <td align="right">       0.595</td>
    <td align="right">       0.654</td>
    <td align="right">SGP_DESIGN_DAY_JUN</td>
    <td align="right">6/21 17:00:00</td>
    <td align="right">       28.00</td>
    <td align="right">       28.00</td>
    <td align="right">     0.01829</td>
    <td align="right">       32.53</td>
    <td align="right">     0.02154</td>
    <td align="right">       0.090</td>
    <td align="right">     -787.73</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_E</td>
    <td align="right">    10330.09</td>
    <td align="right">    11363.10</td>
    <td align="right">       75.65</td>
    <td align="right">       0.555</td>
    <td align="right">       0.610</td>
    <td align="right">SGP_DESIGN_DAY_FEB</td>
    <td align="right">2/21 10:50:00</td>
    <td align="right">       28.00</td>
    <td align="right">       28.00</td>
    <td align="right">     0.01804</td>
    <td align="right">       31.90</td>
    <td align="right">     0.02154</td>
    <td align="right">       0.090</td>
    <td align="right">     -787.76</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_S</td>
    <td align="right">    12758.12</td>
    <td align="right">    14033.93</td>
    <td align="right">       93.44</td>
    <td align="right">       0.685</td>
    <td align="right">       0.753</td>
    <td align="right">SGP_DESIGN_DAY_DEC</td>
    <td align="right">12/21 16:40:00</td>
    <td align="right">       28.00</td>
    <td align="right">       28.00</td>
    <td align="right">     0.01829</td>
    <td align="right">       32.68</td>
    <td align="right">     0.02154</td>
    <td align="right">       0.090</td>
    <td align="right">     -787.75</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_W</td>
    <td align="right">    11302.95</td>
    <td align="right">    12433.25</td>
    <td align="right">       82.78</td>
    <td align="right">       0.607</td>
    <td align="right">       0.667</td>
    <td align="right">SGP_DESIGN_DAY_OCT</td>
    <td align="right">10/21 17:00:00</td>
    <td align="right">       28.00</td>
    <td align="right">       28.00</td>
    <td align="right">     0.01829</td>
    <td align="right">       32.53</td>
    <td align="right">     0.02154</td>
    <td align="right">       0.090</td>
    <td align="right">     -787.74</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_N</td>
    <td align="right">   165155.93</td>
    <td align="right">   181671.53</td>
    <td align="right">     1209.56</td>
    <td align="right">       8.866</td>
    <td align="right">       9.753</td>
    <td align="right">SGP_DESIGN_DAY_JUN</td>
    <td align="right">6/21 17:00:00</td>
    <td align="right">       28.00</td>
    <td align="right">       28.00</td>
    <td align="right">     0.01829</td>
    <td align="right">       32.53</td>
    <td align="right">     0.02154</td>
    <td align="right">       1.352</td>
    <td align="right">   -11815.87</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_E</td>
    <td align="right">   142942.09</td>
    <td align="right">   157236.30</td>
    <td align="right">     1046.85</td>
    <td align="right">       7.673</td>
    <td align="right">       8.441</td>
    <td align="right">SGP_DESIGN_DAY_FEB</td>
    <td align="right">2/21 11:00:00</td>
    <td align="right">       28.00</td>
    <td align="right">       28.00</td>
    <td align="right">     0.01807</td>
    <td align="right">       32.03</td>
    <td align="right">     0.02154</td>
    <td align="right">       1.352</td>
    <td align="right">   -11816.37</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_S</td>
    <td align="right">   192562.09</td>
    <td align="right">   211818.30</td>
    <td align="right">     1410.25</td>
    <td align="right">      10.337</td>
    <td align="right">      11.371</td>
    <td align="right">SGP_DESIGN_DAY_DEC</td>
    <td align="right">12/21 16:50:00</td>
    <td align="right">       28.00</td>
    <td align="right">       28.00</td>
    <td align="right">     0.01829</td>
    <td align="right">       32.60</td>
    <td align="right">     0.02154</td>
    <td align="right">       1.352</td>
    <td align="right">   -11816.21</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_W</td>
    <td align="right">   161400.98</td>
    <td align="right">   177541.08</td>
    <td align="right">     1182.03</td>
    <td align="right">       8.664</td>
    <td align="right">       9.531</td>
    <td align="right">SGP_DESIGN_DAY_OCT</td>
    <td align="right">10/21 17:10:00</td>
    <td align="right">       28.00</td>
    <td align="right">       28.00</td>
    <td align="right">     0.01829</td>
    <td align="right">       32.44</td>
    <td align="right">     0.02154</td>
    <td align="right">       1.352</td>
    <td align="right">   -11816.10</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_N</td>
    <td align="right">    11393.07</td>
    <td align="right">    12532.38</td>
    <td align="right">       83.44</td>
    <td align="right">       0.612</td>
    <td align="right">       0.673</td>
    <td align="right">SGP_DESIGN_DAY_JUN</td>
    <td align="right">6/21 17:00:00</td>
    <td align="right">       28.00</td>
    <td align="right">       28.00</td>
    <td align="right">     0.01829</td>
    <td align="right">       32.53</td>
    <td align="right">     0.02154</td>
    <td align="right">       0.090</td>
    <td align="right">     -787.73</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_E</td>
    <td align="right">    10072.97</td>
    <td align="right">    11080.27</td>
    <td align="right">       73.77</td>
    <td align="right">       0.541</td>
    <td align="right">       0.595</td>
    <td align="right">SGP_DESIGN_DAY_FEB</td>
    <td align="right">2/21 11:00:00</td>
    <td align="right">       28.00</td>
    <td align="right">       28.00</td>
    <td align="right">     0.01807</td>
    <td align="right">       32.03</td>
    <td align="right">     0.02154</td>
    <td align="right">       0.090</td>
    <td align="right">     -787.76</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_S</td>
    <td align="right">    13260.89</td>
    <td align="right">    14586.98</td>
    <td align="right">       97.12</td>
    <td align="right">       0.712</td>
    <td align="right">       0.783</td>
    <td align="right">SGP_DESIGN_DAY_DEC</td>
    <td align="right">12/21 16:50:00</td>
    <td align="right">       28.00</td>
    <td align="right">       28.00</td>
    <td align="right">     0.01829</td>
    <td align="right">       32.60</td>
    <td align="right">     0.02154</td>
    <td align="right">       0.090</td>
    <td align="right">     -787.75</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_W</td>
    <td align="right">    11389.59</td>
    <td align="right">    12528.55</td>
    <td align="right">       83.41</td>
    <td align="right">       0.611</td>
    <td align="right">       0.673</td>
    <td align="right">SGP_DESIGN_DAY_OCT</td>
    <td align="right">10/21 17:10:00</td>
    <td align="right">       28.00</td>
    <td align="right">       28.00</td>
    <td align="right">     0.01829</td>
    <td align="right">       32.44</td>
    <td align="right">     0.02154</td>
    <td align="right">       0.090</td>
    <td align="right">     -787.74</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.414</td>
    <td align="right">SGP_DESIGN_DAY_FEB</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.00</td>
    <td align="right">        0.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       27.80</td>
    <td align="right">     0.02153</td>
    <td align="right">       0.414</td>
    <td align="right">    -3615.66</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">        9.08</td>
    <td align="right">        9.08</td>
    <td align="right">        0.01</td>
    <td align="right">       0.001</td>
    <td align="right">       6.203</td>
    <td align="right">SGP_DESIGN_DAY_AUG</td>
    <td align="right">8/21 07:00:00</td>
    <td align="right">       28.00</td>
    <td align="right">       28.00</td>
    <td align="right">     0.01281</td>
    <td align="right">       28.29</td>
    <td align="right">     0.02153</td>
    <td align="right">       6.203</td>
    <td align="right">   -54234.90</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.414</td>
    <td align="right">SGP_DESIGN_DAY_FEB</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.00</td>
    <td align="right">        0.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       27.80</td>
    <td align="right">     0.02153</td>
    <td align="right">       0.414</td>
    <td align="right">    -3615.66</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_N</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.090</td>
    <td align="right">SGP_DESIGN_DAY_FEB</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.00</td>
    <td align="right">        0.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       27.80</td>
    <td align="right">     0.02153</td>
    <td align="right">       0.090</td>
    <td align="right">     -787.85</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_E</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.090</td>
    <td align="right">SGP_DESIGN_DAY_FEB</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.00</td>
    <td align="right">        0.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       27.80</td>
    <td align="right">     0.02153</td>
    <td align="right">       0.090</td>
    <td align="right">     -787.87</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_S</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.090</td>
    <td align="right">SGP_DESIGN_DAY_FEB</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.00</td>
    <td align="right">        0.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       27.80</td>
    <td align="right">     0.02153</td>
    <td align="right">       0.090</td>
    <td align="right">     -787.87</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_W</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.090</td>
    <td align="right">SGP_DESIGN_DAY_FEB</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.00</td>
    <td align="right">        0.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       27.80</td>
    <td align="right">     0.02153</td>
    <td align="right">       0.090</td>
    <td align="right">     -787.87</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_N</td>
    <td align="right">     3357.92</td>
    <td align="right">     3357.92</td>
    <td align="right">       22.36</td>
    <td align="right">       0.228</td>
    <td align="right">       1.352</td>
    <td align="right">SGP_DESIGN_DAY_OCT</td>
    <td align="right">10/21 06:50:00</td>
    <td align="right">       28.00</td>
    <td align="right">       28.00</td>
    <td align="right">     0.01479</td>
    <td align="right">       28.23</td>
    <td align="right">     0.02153</td>
    <td align="right">       1.352</td>
    <td align="right">   -11817.60</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_E</td>
    <td align="right">     1544.46</td>
    <td align="right">     1544.46</td>
    <td align="right">       10.28</td>
    <td align="right">       0.105</td>
    <td align="right">       1.352</td>
    <td align="right">SGP_DESIGN_DAY_APR</td>
    <td align="right">4/21 07:00:00</td>
    <td align="right">       28.00</td>
    <td align="right">       28.00</td>
    <td align="right">     0.01479</td>
    <td align="right">       28.29</td>
    <td align="right">     0.02153</td>
    <td align="right">       1.352</td>
    <td align="right">   -11817.86</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_S</td>
    <td align="right">     3604.76</td>
    <td align="right">     3604.76</td>
    <td align="right">       24.00</td>
    <td align="right">       0.245</td>
    <td align="right">       1.352</td>
    <td align="right">SGP_DESIGN_DAY_AUG</td>
    <td align="right">8/21 07:00:00</td>
    <td align="right">       28.00</td>
    <td align="right">       28.00</td>
    <td align="right">     0.01479</td>
    <td align="right">       28.29</td>
    <td align="right">     0.02153</td>
    <td align="right">       1.352</td>
    <td align="right">   -11817.85</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_W</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       1.352</td>
    <td align="right">SGP_DESIGN_DAY_FEB</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.00</td>
    <td align="right">        0.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       27.80</td>
    <td align="right">     0.02153</td>
    <td align="right">       1.352</td>
    <td align="right">   -11817.95</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_N</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.090</td>
    <td align="right">SGP_DESIGN_DAY_FEB</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.00</td>
    <td align="right">        0.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       27.80</td>
    <td align="right">     0.02153</td>
    <td align="right">       0.090</td>
    <td align="right">     -787.85</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_E</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.090</td>
    <td align="right">SGP_DESIGN_DAY_FEB</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.00</td>
    <td align="right">        0.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       27.80</td>
    <td align="right">     0.02153</td>
    <td align="right">       0.090</td>
    <td align="right">     -787.86</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_S</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.090</td>
    <td align="right">SGP_DESIGN_DAY_FEB</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.00</td>
    <td align="right">        0.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       27.80</td>
    <td align="right">     0.02153</td>
    <td align="right">       0.090</td>
    <td align="right">     -787.86</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_W</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.090</td>
    <td align="right">SGP_DESIGN_DAY_FEB</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.00</td>
    <td align="right">        0.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       27.80</td>
    <td align="right">     0.02153</td>
    <td align="right">       0.090</td>
    <td align="right">     -787.87</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">BOT_DOAS</td>
    <td align="right">        0.77</td>
    <td align="right">        0.77</td>
    <td align="right">        0.77</td>
    <td align="right">        0.77</td>
    <td align="right">      1.4835</td>
    <td align="right">      1.4835</td>
    <td align="right">      1.4835</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">MID_DOAS</td>
    <td align="right">       11.61</td>
    <td align="right">       11.61</td>
    <td align="right">       11.61</td>
    <td align="right">       11.61</td>
    <td align="right">     22.2525</td>
    <td align="right">     22.2525</td>
    <td align="right">     22.2525</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">TOP_DOAS</td>
    <td align="right">        0.77</td>
    <td align="right">        0.77</td>
    <td align="right">        0.77</td>
    <td align="right">        0.77</td>
    <td align="right">      1.4835</td>
    <td align="right">      1.4835</td>
    <td align="right">      1.4835</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">BOT_DOAS_DX</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BOT_DOAS</td>
    <td align="right">   36838.894</td>
    <td align="right">   25827.130</td>
    <td align="right">    1.483502</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SGP_DESIGN_DAY_AUG</td>
    <td align="right">8/21 07:00:00</td>
    <td align="right">SGP_DESIGN_DAY_AUG</td>
    <td align="right">8/21 07:00:00</td>
    <td align="right">    33432.28</td>
    <td align="right">    13460.34</td>
    <td align="right">    1.483502</td>
    <td align="right">       33.61</td>
    <td align="right">       27.89</td>
    <td align="right">  0.02154006</td>
    <td align="right">       19.00</td>
    <td align="right">       14.07</td>
    <td align="right">  0.00800000</td>
    <td align="right">       32.47</td>
    <td align="right">  0.02154006</td>
    <td align="right">       27.62</td>
    <td align="right">     52.1739</td>
    <td align="right">       28.00</td>
    <td align="right">  0.01364159</td>
    <td align="right">     57.3885</td>
    <td align="right">     6246.40</td>
    <td align="right">        0.00</td>
    <td align="right">    36836.85</td>
    <td align="right">    25795.75</td>
  </tr>
  <tr>
    <td align="right">BOT_DOAS_REHEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BOT_DOAS</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    1.483502</td>
    <td align="right">       27.80</td>
    <td align="right">       26.52</td>
    <td align="right">  0.02153053</td>
    <td align="right">       20.00</td>
    <td align="right">       14.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">       27.80</td>
    <td align="right">  0.02153053</td>
    <td align="right">       26.52</td>
    <td align="right">     52.1739</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">MID_DOAS_DX</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">MID_DOAS</td>
    <td align="right">  552583.405</td>
    <td align="right">  387406.953</td>
    <td align="right">   22.252534</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SGP_DESIGN_DAY_AUG</td>
    <td align="right">8/21 07:00:00</td>
    <td align="right">SGP_DESIGN_DAY_AUG</td>
    <td align="right">8/21 07:00:00</td>
    <td align="right">   501474.46</td>
    <td align="right">   201884.78</td>
    <td align="right">   22.252534</td>
    <td align="right">       33.61</td>
    <td align="right">       27.89</td>
    <td align="right">  0.02154005</td>
    <td align="right">       19.00</td>
    <td align="right">       14.07</td>
    <td align="right">  0.00800000</td>
    <td align="right">       32.47</td>
    <td align="right">  0.02154005</td>
    <td align="right">       27.62</td>
    <td align="right">     52.1739</td>
    <td align="right">        0.40</td>
    <td align="right">  0.00021359</td>
    <td align="right">      5.5159</td>
    <td align="right">  8338925.99</td>
    <td align="right">        0.00</td>
    <td align="right">   552552.73</td>
    <td align="right">   386936.19</td>
  </tr>
  <tr>
    <td align="right">MID_DOAS_REHEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">MID_DOAS</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   22.252534</td>
    <td align="right">       28.23</td>
    <td align="right">       26.62</td>
    <td align="right">  0.02153141</td>
    <td align="right">       20.00</td>
    <td align="right">       14.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">       28.23</td>
    <td align="right">  0.02153141</td>
    <td align="right">       26.62</td>
    <td align="right">     52.1739</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">TOP_DOAS_DX</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">TOP_DOAS</td>
    <td align="right">   36838.894</td>
    <td align="right">   25827.130</td>
    <td align="right">    1.483502</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SGP_DESIGN_DAY_JUN</td>
    <td align="right">6/21 07:00:00</td>
    <td align="right">SGP_DESIGN_DAY_JUN</td>
    <td align="right">6/21 07:00:00</td>
    <td align="right">    33431.63</td>
    <td align="right">    13458.99</td>
    <td align="right">    1.483502</td>
    <td align="right">       33.61</td>
    <td align="right">       27.89</td>
    <td align="right">  0.02154005</td>
    <td align="right">       19.00</td>
    <td align="right">       14.07</td>
    <td align="right">  0.00800000</td>
    <td align="right">       32.47</td>
    <td align="right">  0.02154005</td>
    <td align="right">       27.62</td>
    <td align="right">     52.1739</td>
    <td align="right">       28.00</td>
    <td align="right">  0.01357201</td>
    <td align="right">     57.1020</td>
    <td align="right">     4033.11</td>
    <td align="right">        0.00</td>
    <td align="right">    36836.85</td>
    <td align="right">    25795.75</td>
  </tr>
  <tr>
    <td align="right">TOP_DOAS_REHEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">TOP_DOAS</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    1.483502</td>
    <td align="right">       27.80</td>
    <td align="right">       26.52</td>
    <td align="right">  0.02153053</td>
    <td align="right">       20.00</td>
    <td align="right">       14.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">       27.80</td>
    <td align="right">  0.02153053</td>
    <td align="right">       26.52</td>
    <td align="right">     52.1739</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-03-24
    15:02:15</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Peak Load Type to Size On</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">BOT_DOAS_DX</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BOT_DOAS</td>
    <td align="right">CORE_BOT; ZONE_BOT_N; ZONE_BOT_E; ZONE_BOT_S; ZONE_BOT_W;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   36838.894</td>
    <td align="right">   25827.130</td>
    <td align="right">    1.483502</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     0.49403</td>
    <td align="right">   1044.8819</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2020</td>
    <td align="right">BOT_DOAS_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    1.483502</td>
    <td align="right">  1.78320818</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SGP_DESIGN_DAY_AUG</td>
    <td align="right">8/21 07:00:00</td>
    <td align="right">SGP_DESIGN_DAY_AUG</td>
    <td align="right">8/21 07:00:00</td>
    <td align="right">SGP_DESIGN_DAY_AUG</td>
    <td align="right">8/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    33432.28</td>
    <td align="right">    13460.34</td>
    <td align="right">      1.1019</td>
    <td align="right">  1.78320818</td>
    <td align="right">    1.483502</td>
    <td align="right">       33.61</td>
    <td align="right">       27.89</td>
    <td align="right">  0.02154006</td>
    <td align="right">     88989.8</td>
    <td align="right">       19.00</td>
    <td align="right">       14.07</td>
    <td align="right">  0.00800000</td>
    <td align="right">     39382.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    2119.289</td>
    <td align="right">    31312.99</td>
    <td align="right">       32.47</td>
    <td align="right">  0.02154006</td>
    <td align="right">       27.62</td>
    <td align="right">  0.77400117</td>
    <td align="right">     52.1739</td>
    <td align="right">       28.00</td>
    <td align="right">  0.01813408</td>
    <td align="right">       28.00</td>
    <td align="right">  0.01364159</td>
    <td align="right">     57.3885</td>
    <td align="right">     6246.40</td>
    <td align="right">        0.00</td>
    <td align="right">    36836.85</td>
    <td align="right">    25795.75</td>
    <td align="right">  1.71278494</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01118466</td>
    <td align="right">     55322.4</td>
    <td align="right">       11.91</td>
    <td align="right">       11.89</td>
    <td align="right">  0.00865722</td>
    <td align="right">     33815.4</td>
  </tr>
  <tr>
    <td align="right">BOT_DOAS_REHEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BOT_DOAS</td>
    <td align="right">CORE_BOT; ZONE_BOT_N; ZONE_BOT_E; ZONE_BOT_S; ZONE_BOT_W;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2020</td>
    <td align="right">BOT_DOAS_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    1.483502</td>
    <td align="right">  1.78320818</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.78320818</td>
    <td align="right">    1.483502</td>
    <td align="right">       27.80</td>
    <td align="right">       26.52</td>
    <td align="right">  0.02153053</td>
    <td align="right">     82893.8</td>
    <td align="right">       20.00</td>
    <td align="right">       14.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     40401.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
    <td align="right">       27.80</td>
    <td align="right">  0.02153053</td>
    <td align="right">       26.52</td>
    <td align="right">  0.77400117</td>
    <td align="right">     52.1739</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">MID_DOAS_DX</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">MID_DOAS</td>
    <td align="right">CORE_MID; ZONE_MID_N; ZONE_MID_E; ZONE_MID_S; ZONE_MID_W;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  552583.405</td>
    <td align="right">  387406.953</td>
    <td align="right">   22.252534</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     0.49407</td>
    <td align="right">   1044.8819</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2020</td>
    <td align="right">MID_DOAS_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   22.252534</td>
    <td align="right"> 26.74812277</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SGP_DESIGN_DAY_AUG</td>
    <td align="right">8/21 07:00:00</td>
    <td align="right">SGP_DESIGN_DAY_AUG</td>
    <td align="right">8/21 07:00:00</td>
    <td align="right">SGP_DESIGN_DAY_AUG</td>
    <td align="right">8/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   501474.46</td>
    <td align="right">   201884.78</td>
    <td align="right">      1.1019</td>
    <td align="right"> 26.74812277</td>
    <td align="right">   22.252534</td>
    <td align="right">       33.61</td>
    <td align="right">       27.89</td>
    <td align="right">  0.02154005</td>
    <td align="right">     88986.4</td>
    <td align="right">       19.00</td>
    <td align="right">       14.07</td>
    <td align="right">  0.00800000</td>
    <td align="right">     39382.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   31789.334</td>
    <td align="right">   469685.12</td>
    <td align="right">       32.47</td>
    <td align="right">  0.02154005</td>
    <td align="right">       27.62</td>
    <td align="right"> 11.61001760</td>
    <td align="right">     52.1739</td>
    <td align="right">       28.00</td>
    <td align="right">  0.01813759</td>
    <td align="right">        0.40</td>
    <td align="right">  0.00021359</td>
    <td align="right">      5.5159</td>
    <td align="right">  8338925.99</td>
    <td align="right">        0.00</td>
    <td align="right">   552552.73</td>
    <td align="right">   386936.19</td>
    <td align="right"> 25.69177412</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01118466</td>
    <td align="right">     55322.4</td>
    <td align="right">       11.91</td>
    <td align="right">       11.89</td>
    <td align="right">  0.00865722</td>
    <td align="right">     33815.4</td>
  </tr>
  <tr>
    <td align="right">MID_DOAS_REHEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">MID_DOAS</td>
    <td align="right">CORE_MID; ZONE_MID_N; ZONE_MID_E; ZONE_MID_S; ZONE_MID_W;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2020</td>
    <td align="right">MID_DOAS_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   22.252534</td>
    <td align="right"> 26.74812277</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      1.0000</td>
    <td align="right"> 26.74812277</td>
    <td align="right">   22.252534</td>
    <td align="right">       28.23</td>
    <td align="right">       26.62</td>
    <td align="right">  0.02153141</td>
    <td align="right">     83345.2</td>
    <td align="right">       20.00</td>
    <td align="right">       14.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     40401.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
    <td align="right">       28.23</td>
    <td align="right">  0.02153141</td>
    <td align="right">       26.62</td>
    <td align="right"> 11.61001760</td>
    <td align="right">     52.1739</td>
    <td align="right">       24.74</td>
    <td align="right">  0.01294019</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">TOP_DOAS_DX</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">TOP_DOAS</td>
    <td align="right">CORE_TOP; ZONE_TOP_N; ZONE_TOP_E; ZONE_TOP_S; ZONE_TOP_W;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   36838.894</td>
    <td align="right">   25827.130</td>
    <td align="right">    1.483502</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     0.49407</td>
    <td align="right">   1044.8819</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2020</td>
    <td align="right">TOP_DOAS_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    1.483502</td>
    <td align="right">  1.78320818</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SGP_DESIGN_DAY_JUN</td>
    <td align="right">6/21 07:00:00</td>
    <td align="right">SGP_DESIGN_DAY_JUN</td>
    <td align="right">6/21 07:00:00</td>
    <td align="right">SGP_DESIGN_DAY_JUN</td>
    <td align="right">6/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    33431.63</td>
    <td align="right">    13458.99</td>
    <td align="right">      1.1019</td>
    <td align="right">  1.78320818</td>
    <td align="right">    1.483502</td>
    <td align="right">       33.61</td>
    <td align="right">       27.89</td>
    <td align="right">  0.02154005</td>
    <td align="right">     88986.4</td>
    <td align="right">       19.00</td>
    <td align="right">       14.07</td>
    <td align="right">  0.00800000</td>
    <td align="right">     39382.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    2119.289</td>
    <td align="right">    31312.34</td>
    <td align="right">       32.47</td>
    <td align="right">  0.02154005</td>
    <td align="right">       27.62</td>
    <td align="right">  0.77400117</td>
    <td align="right">     52.1739</td>
    <td align="right">       28.00</td>
    <td align="right">  0.01813769</td>
    <td align="right">       28.00</td>
    <td align="right">  0.01357201</td>
    <td align="right">     57.1020</td>
    <td align="right">     4033.11</td>
    <td align="right">        0.00</td>
    <td align="right">    36836.85</td>
    <td align="right">    25795.75</td>
    <td align="right">  1.71278494</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01118466</td>
    <td align="right">     55322.4</td>
    <td align="right">       11.91</td>
    <td align="right">       11.89</td>
    <td align="right">  0.00865722</td>
    <td align="right">     33815.4</td>
  </tr>
  <tr>
    <td align="right">TOP_DOAS_REHEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">TOP_DOAS</td>
    <td align="right">CORE_TOP; ZONE_TOP_N; ZONE_TOP_E; ZONE_TOP_S; ZONE_TOP_W;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2020</td>
    <td align="right">TOP_DOAS_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    1.483502</td>
    <td align="right">  1.78320818</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.78320818</td>
    <td align="right">    1.483502</td>
    <td align="right">       27.80</td>
    <td align="right">       26.52</td>
    <td align="right">  0.02153053</td>
    <td align="right">     82893.8</td>
    <td align="right">       20.00</td>
    <td align="right">       14.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     40401.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
    <td align="right">       27.80</td>
    <td align="right">  0.02153053</td>
    <td align="right">       26.52</td>
    <td align="right">  0.77400117</td>
    <td align="right">     52.1739</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-03-24
    15:02:15</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOT</td>
    <td align="right">     3312.00</td>
    <td align="right">     3312.00</td>
    <td align="right">     3312.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">     3312.00</td>
    <td align="right">     3312.00</td>
    <td align="right">     3312.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">     3312.00</td>
    <td align="right">     3312.00</td>
    <td align="right">     3312.00</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_N</td>
    <td align="right">     3312.00</td>
    <td align="right">     3312.00</td>
    <td align="right">     3312.00</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_E</td>
    <td align="right">     3312.00</td>
    <td align="right">     3312.00</td>
    <td align="right">     3312.00</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_S</td>
    <td align="right">     3312.00</td>
    <td align="right">     3312.00</td>
    <td align="right">     3312.00</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_W</td>
    <td align="right">     3312.00</td>
    <td align="right">     3312.00</td>
    <td align="right">     3312.00</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_N</td>
    <td align="right">     3312.00</td>
    <td align="right">     3312.00</td>
    <td align="right">     3312.00</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_E</td>
    <td align="right">     3312.00</td>
    <td align="right">     3312.00</td>
    <td align="right">     3312.00</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_S</td>
    <td align="right">     3312.00</td>
    <td align="right">     3312.00</td>
    <td align="right">     3312.00</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_W</td>
    <td align="right">     3312.00</td>
    <td align="right">     3312.00</td>
    <td align="right">     3312.00</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_N</td>
    <td align="right">     3312.00</td>
    <td align="right">     3312.00</td>
    <td align="right">     3312.00</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_E</td>
    <td align="right">     3312.00</td>
    <td align="right">     3312.00</td>
    <td align="right">     3312.00</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_S</td>
    <td align="right">     3312.00</td>
    <td align="right">     3312.00</td>
    <td align="right">     3312.00</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_W</td>
    <td align="right">     3312.00</td>
    <td align="right">     3312.00</td>
    <td align="right">     3312.00</td>
  </tr>
  <tr>
    <td align="right">BOT_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MID_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOP_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BOT_TOILET</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BOT_STAIRS</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MID_TOILET</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MID_STAIRS</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOP_TOILET</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOP_STAIRS</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BOT_PARKING</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BOT_PARKING_CORE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MID_PARKING</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MID_PARKING_CORE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOP_PARKING</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOP_PARKING_CORE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     3312.00</td>
    <td align="right">     3312.00</td>
    <td align="right">     3312.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOT</td>
    <td align="right">        0.00</td>
    <td align="right">     8370.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3268.17</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">        0.00</td>
    <td align="right">     8753.33</td>
    <td align="right">        0.00</td>
    <td align="right">     3307.67</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">        0.00</td>
    <td align="right">     8712.83</td>
    <td align="right">        0.00</td>
    <td align="right">     3302.17</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_N</td>
    <td align="right">        0.00</td>
    <td align="right">     6372.67</td>
    <td align="right">        0.00</td>
    <td align="right">     3047.83</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_E</td>
    <td align="right">        0.00</td>
    <td align="right">     7153.33</td>
    <td align="right">        0.00</td>
    <td align="right">     3159.50</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_S</td>
    <td align="right">        0.00</td>
    <td align="right">     6460.17</td>
    <td align="right">        0.00</td>
    <td align="right">     3048.83</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_W</td>
    <td align="right">        0.00</td>
    <td align="right">     7408.67</td>
    <td align="right">        0.00</td>
    <td align="right">     3153.00</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_N</td>
    <td align="right">        0.00</td>
    <td align="right">     7712.83</td>
    <td align="right">        0.00</td>
    <td align="right">     3165.33</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_E</td>
    <td align="right">        0.00</td>
    <td align="right">     8386.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3254.50</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_S</td>
    <td align="right">        0.00</td>
    <td align="right">     7790.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3165.67</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_W</td>
    <td align="right">        0.00</td>
    <td align="right">     8456.67</td>
    <td align="right">        0.00</td>
    <td align="right">     3252.17</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_N</td>
    <td align="right">        0.00</td>
    <td align="right">     7476.33</td>
    <td align="right">        0.00</td>
    <td align="right">     3134.00</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_E</td>
    <td align="right">        0.00</td>
    <td align="right">     8175.17</td>
    <td align="right">        0.00</td>
    <td align="right">     3235.50</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_S</td>
    <td align="right">        0.00</td>
    <td align="right">     7562.33</td>
    <td align="right">        0.00</td>
    <td align="right">     3139.67</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_W</td>
    <td align="right">        0.00</td>
    <td align="right">     8280.83</td>
    <td align="right">        0.00</td>
    <td align="right">     3237.67</td>
  </tr>
  <tr>
    <td align="right">BOT_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MID_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOP_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BOT_TOILET</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BOT_STAIRS</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MID_TOILET</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MID_STAIRS</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOP_TOILET</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOP_STAIRS</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BOT_PARKING</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BOT_PARKING_CORE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MID_PARKING</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MID_PARKING_CORE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOP_PARKING</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOP_PARKING_CORE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">        0.00</td>
    <td align="right">     8753.33</td>
    <td align="right">        0.00</td>
    <td align="right">     3307.67</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-03-24
    15:02:15</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOT</td>
    <td align="right">       56.25</td>
    <td align="right">       68.92</td>
    <td align="right">     1929.78</td>
    <td align="right">       1.594</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">       56.25</td>
    <td align="right">       68.92</td>
    <td align="right">     1929.78</td>
    <td align="right">       1.598</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       56.25</td>
    <td align="right">       68.92</td>
    <td align="right">     1929.78</td>
    <td align="right">       1.597</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_N</td>
    <td align="right">       12.26</td>
    <td align="right">       15.02</td>
    <td align="right">      420.55</td>
    <td align="right">       1.595</td>
    <td align="right">       0.075</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_E</td>
    <td align="right">       12.26</td>
    <td align="right">       15.02</td>
    <td align="right">      420.56</td>
    <td align="right">       1.595</td>
    <td align="right">       0.075</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_S</td>
    <td align="right">       12.26</td>
    <td align="right">       15.02</td>
    <td align="right">      420.56</td>
    <td align="right">       1.595</td>
    <td align="right">       0.075</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_W</td>
    <td align="right">       12.26</td>
    <td align="right">       15.02</td>
    <td align="right">      420.56</td>
    <td align="right">       1.594</td>
    <td align="right">       0.075</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_N</td>
    <td align="right">       12.26</td>
    <td align="right">       15.02</td>
    <td align="right">      420.55</td>
    <td align="right">       1.597</td>
    <td align="right">       0.076</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_E</td>
    <td align="right">       12.26</td>
    <td align="right">       15.02</td>
    <td align="right">      420.56</td>
    <td align="right">       1.598</td>
    <td align="right">       0.076</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_S</td>
    <td align="right">       12.26</td>
    <td align="right">       15.02</td>
    <td align="right">      420.56</td>
    <td align="right">       1.597</td>
    <td align="right">       0.076</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_W</td>
    <td align="right">       12.26</td>
    <td align="right">       15.02</td>
    <td align="right">      420.56</td>
    <td align="right">       1.596</td>
    <td align="right">       0.076</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_N</td>
    <td align="right">       12.26</td>
    <td align="right">       15.02</td>
    <td align="right">      420.55</td>
    <td align="right">       1.596</td>
    <td align="right">       0.076</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_E</td>
    <td align="right">       12.26</td>
    <td align="right">       15.02</td>
    <td align="right">      420.56</td>
    <td align="right">       1.597</td>
    <td align="right">       0.076</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_S</td>
    <td align="right">       12.26</td>
    <td align="right">       15.02</td>
    <td align="right">      420.56</td>
    <td align="right">       1.596</td>
    <td align="right">       0.076</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_W</td>
    <td align="right">       12.26</td>
    <td align="right">       15.02</td>
    <td align="right">      420.56</td>
    <td align="right">       1.596</td>
    <td align="right">       0.076</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOT</td>
    <td align="right">       56.25</td>
    <td align="right">       68.92</td>
    <td align="right">     1929.78</td>
    <td align="right">       1.532</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">       56.25</td>
    <td align="right">       68.92</td>
    <td align="right">     1929.78</td>
    <td align="right">       1.537</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       56.25</td>
    <td align="right">       68.92</td>
    <td align="right">     1929.78</td>
    <td align="right">       1.536</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_N</td>
    <td align="right">       12.26</td>
    <td align="right">       15.02</td>
    <td align="right">      420.55</td>
    <td align="right">       1.522</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_E</td>
    <td align="right">       12.26</td>
    <td align="right">       15.02</td>
    <td align="right">      420.56</td>
    <td align="right">       1.525</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_S</td>
    <td align="right">       12.26</td>
    <td align="right">       15.02</td>
    <td align="right">      420.56</td>
    <td align="right">       1.522</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_W</td>
    <td align="right">       12.26</td>
    <td align="right">       15.02</td>
    <td align="right">      420.56</td>
    <td align="right">       1.525</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_N</td>
    <td align="right">       12.26</td>
    <td align="right">       15.02</td>
    <td align="right">      420.55</td>
    <td align="right">       1.526</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_E</td>
    <td align="right">       12.26</td>
    <td align="right">       15.02</td>
    <td align="right">      420.56</td>
    <td align="right">       1.530</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_S</td>
    <td align="right">       12.26</td>
    <td align="right">       15.02</td>
    <td align="right">      420.56</td>
    <td align="right">       1.526</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_W</td>
    <td align="right">       12.26</td>
    <td align="right">       15.02</td>
    <td align="right">      420.56</td>
    <td align="right">       1.529</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_N</td>
    <td align="right">       12.26</td>
    <td align="right">       15.02</td>
    <td align="right">      420.55</td>
    <td align="right">       1.523</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_E</td>
    <td align="right">       12.26</td>
    <td align="right">       15.02</td>
    <td align="right">      420.56</td>
    <td align="right">       1.527</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_S</td>
    <td align="right">       12.26</td>
    <td align="right">       15.02</td>
    <td align="right">      420.56</td>
    <td align="right">       1.523</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_W</td>
    <td align="right">       12.26</td>
    <td align="right">       15.02</td>
    <td align="right">      420.56</td>
    <td align="right">       1.527</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-03-24
    15:02:15</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">         192</td>
    <td align="right">          36</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          73</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          57</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">          15</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          12</td>
    <td align="right">          12</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">          24</td>
    <td align="right">          24</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">          12</td>
    <td align="right">          12</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           3</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          15</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">          15</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">         950</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">         435</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        3425</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">         142</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">         201</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">         414</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">         556</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-03-24
    15:02:15</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [kWh]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">  2224730.89</td>
    <td align="right">    60791.34</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   704788.27</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">  1570961.04</td>
    <td align="right">    39158.04</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   522754.17</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_BOT</td>
    <td align="right">    43876.09</td>
    <td align="right">      895.97</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    15463.08</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">   783543.83</td>
    <td align="right">    22943.02</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   244583.89</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_BOT</td>
    <td align="right">    19759.99</td>
    <td align="right">      413.52</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6876.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General_Lights:InteriorLights:Electricity</td>
    <td align="right">   689264.26</td>
    <td align="right">    16643.02</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   231983.89</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_MID</td>
    <td align="right">   658141.31</td>
    <td align="right">    13439.54</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   231946.15</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_MID</td>
    <td align="right">   296399.81</td>
    <td align="right">     6202.86</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   103143.69</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_TOP</td>
    <td align="right">    43876.09</td>
    <td align="right">      895.97</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    15463.08</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_TOP</td>
    <td align="right">    19759.99</td>
    <td align="right">      413.52</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6876.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE_BOT_N</td>
    <td align="right">     9561.74</td>
    <td align="right">      195.25</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3369.81</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE_BOT_N</td>
    <td align="right">     4306.22</td>
    <td align="right">       90.12</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1498.51</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE_BOT_E</td>
    <td align="right">     9561.97</td>
    <td align="right">      195.26</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3369.89</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE_BOT_E</td>
    <td align="right">     4306.32</td>
    <td align="right">       90.12</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1498.55</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE_BOT_S</td>
    <td align="right">     9561.95</td>
    <td align="right">      195.26</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3369.88</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE_BOT_S</td>
    <td align="right">     4306.31</td>
    <td align="right">       90.12</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1498.55</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE_BOT_W</td>
    <td align="right">     9561.97</td>
    <td align="right">      195.26</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3369.89</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE_BOT_W</td>
    <td align="right">     4306.32</td>
    <td align="right">       90.12</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1498.55</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE_MID_N</td>
    <td align="right">   143426.12</td>
    <td align="right">     2928.82</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    50547.10</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE_MID_N</td>
    <td align="right">    64593.23</td>
    <td align="right">     1351.77</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    22477.70</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE_MID_E</td>
    <td align="right">   143429.48</td>
    <td align="right">     2928.89</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    50548.29</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE_MID_E</td>
    <td align="right">    64594.75</td>
    <td align="right">     1351.80</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    22478.22</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE_MID_S</td>
    <td align="right">   143429.26</td>
    <td align="right">     2928.89</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    50548.21</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE_MID_S</td>
    <td align="right">    64594.65</td>
    <td align="right">     1351.79</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    22478.19</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE_MID_W</td>
    <td align="right">   143429.48</td>
    <td align="right">     2928.89</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    50548.29</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE_MID_W</td>
    <td align="right">    64594.75</td>
    <td align="right">     1351.80</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    22478.22</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE_TOP_N</td>
    <td align="right">     9561.74</td>
    <td align="right">      195.25</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3369.81</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE_TOP_N</td>
    <td align="right">     4306.22</td>
    <td align="right">       90.12</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1498.51</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE_TOP_E</td>
    <td align="right">     9561.97</td>
    <td align="right">      195.26</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3369.89</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE_TOP_E</td>
    <td align="right">     4306.32</td>
    <td align="right">       90.12</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1498.55</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE_TOP_S</td>
    <td align="right">     9561.95</td>
    <td align="right">      195.26</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3369.88</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE_TOP_S</td>
    <td align="right">     4306.31</td>
    <td align="right">       90.12</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1498.55</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE_TOP_W</td>
    <td align="right">     9561.97</td>
    <td align="right">      195.26</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3369.89</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE_TOP_W</td>
    <td align="right">     4306.32</td>
    <td align="right">       90.12</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1498.55</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BOT_PARKING</td>
    <td align="right">    27385.97</td>
    <td align="right">     1830.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3660.00</td>
    <td align="right">01-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BOT_PARKING</td>
    <td align="right">    27385.97</td>
    <td align="right">     1830.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3660.00</td>
    <td align="right">01-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Parking_Lights:InteriorLights:Electricity</td>
    <td align="right">    94279.58</td>
    <td align="right">     6300.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    12600.00</td>
    <td align="right">01-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BOT_PARKING_CORE</td>
    <td align="right">     6563.44</td>
    <td align="right">      558.00</td>
    <td align="right">03-JAN-06:30</td>
    <td align="right">      828.00</td>
    <td align="right">18-FEB-17:20</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BOT_PARKING_CORE</td>
    <td align="right">     4040.55</td>
    <td align="right">      270.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      540.00</td>
    <td align="right">01-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MID_PARKING</td>
    <td align="right">    27385.97</td>
    <td align="right">     1830.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3660.00</td>
    <td align="right">01-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MID_PARKING</td>
    <td align="right">    27385.97</td>
    <td align="right">     1830.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3660.00</td>
    <td align="right">01-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MID_PARKING_CORE</td>
    <td align="right">     6563.44</td>
    <td align="right">      558.00</td>
    <td align="right">12-JAN-01:40</td>
    <td align="right">      828.00</td>
    <td align="right">06-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MID_PARKING_CORE</td>
    <td align="right">     4040.55</td>
    <td align="right">      270.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      540.00</td>
    <td align="right">01-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:TOP_PARKING</td>
    <td align="right">    27385.97</td>
    <td align="right">     1830.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3660.00</td>
    <td align="right">01-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:TOP_PARKING</td>
    <td align="right">    27385.97</td>
    <td align="right">     1830.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3660.00</td>
    <td align="right">01-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:TOP_PARKING_CORE</td>
    <td align="right">     6563.44</td>
    <td align="right">      558.00</td>
    <td align="right">08-JAN-02:20</td>
    <td align="right">      828.00</td>
    <td align="right">27-MAR-13:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:TOP_PARKING_CORE</td>
    <td align="right">     4040.55</td>
    <td align="right">      270.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      540.00</td>
    <td align="right">01-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BOT_STAIRS</td>
    <td align="right">     3100.08</td>
    <td align="right">      180.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      600.00</td>
    <td align="right">02-JAN-07:20</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BOT_STAIRS</td>
    <td align="right">     2365.20</td>
    <td align="right">      180.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      360.00</td>
    <td align="right">01-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MID_STAIRS</td>
    <td align="right">    46501.24</td>
    <td align="right">     2700.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9000.00</td>
    <td align="right">17-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MID_STAIRS</td>
    <td align="right">    35478.03</td>
    <td align="right">     2700.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5400.00</td>
    <td align="right">01-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:TOP_STAIRS</td>
    <td align="right">     3100.08</td>
    <td align="right">      180.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      600.00</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:TOP_STAIRS</td>
    <td align="right">     2365.20</td>
    <td align="right">      180.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      360.00</td>
    <td align="right">01-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BOT_TOILET</td>
    <td align="right">     1194.61</td>
    <td align="right">       25.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      415.71</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BOT_TOILET</td>
    <td align="right">     1194.61</td>
    <td align="right">       25.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      415.71</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MID_TOILET</td>
    <td align="right">    17919.13</td>
    <td align="right">      375.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6235.65</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MID_TOILET</td>
    <td align="right">    17919.13</td>
    <td align="right">      375.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6235.65</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:TOP_TOILET</td>
    <td align="right">     1194.61</td>
    <td align="right">       25.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      415.71</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:TOP_TOILET</td>
    <td align="right">     1194.61</td>
    <td align="right">       25.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      415.71</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">   767355.59</td>
    <td align="right">    15351.02</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   273226.28</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_BOT</td>
    <td align="right">    24116.10</td>
    <td align="right">      482.44</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8586.83</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity</td>
    <td align="right">   741588.88</td>
    <td align="right">    15351.02</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   262809.52</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_MID</td>
    <td align="right">   361741.50</td>
    <td align="right">     7236.67</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   128802.46</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_TOP</td>
    <td align="right">    24116.10</td>
    <td align="right">      482.44</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8586.83</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE_BOT_N</td>
    <td align="right">     5255.53</td>
    <td align="right">      105.14</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1871.29</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE_BOT_E</td>
    <td align="right">     5255.65</td>
    <td align="right">      105.14</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1871.34</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE_BOT_S</td>
    <td align="right">     5255.64</td>
    <td align="right">      105.14</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1871.33</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE_BOT_W</td>
    <td align="right">     5255.65</td>
    <td align="right">      105.14</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1871.34</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE_MID_N</td>
    <td align="right">    78832.89</td>
    <td align="right">     1577.06</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    28069.41</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE_MID_E</td>
    <td align="right">    78834.73</td>
    <td align="right">     1577.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    28070.06</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE_MID_S</td>
    <td align="right">    78834.61</td>
    <td align="right">     1577.09</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    28070.02</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE_MID_W</td>
    <td align="right">    78834.73</td>
    <td align="right">     1577.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    28070.06</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE_TOP_N</td>
    <td align="right">     5255.53</td>
    <td align="right">      105.14</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1871.29</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE_TOP_E</td>
    <td align="right">     5255.65</td>
    <td align="right">      105.14</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1871.34</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE_TOP_S</td>
    <td align="right">     5255.64</td>
    <td align="right">      105.14</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1871.33</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE_TOP_W</td>
    <td align="right">     5255.65</td>
    <td align="right">      105.14</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1871.34</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Personal Fans:InteriorEquipment:Electricity</td>
    <td align="right">    25766.71</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10416.77</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">   163095.94</td>
    <td align="right">      864.00</td>
    <td align="right">22-JAN-05:30</td>
    <td align="right">    48130.66</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:BOT_PARKING_CORE</td>
    <td align="right">     2522.88</td>
    <td align="right">      288.00</td>
    <td align="right">02-JAN-17:00</td>
    <td align="right">      288.00</td>
    <td align="right">18-FEB-17:20</td>
  </tr>
  <tr>
    <td align="right">Ventilation (simple):Fans:Electricity</td>
    <td align="right">    20061.62</td>
    <td align="right">      864.00</td>
    <td align="right">22-JAN-05:30</td>
    <td align="right">     4944.00</td>
    <td align="right">02-JAN-07:20</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:BOT_PARKING</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:MID_PARKING_CORE</td>
    <td align="right">     2522.88</td>
    <td align="right">      288.00</td>
    <td align="right">01-JAN-19:20</td>
    <td align="right">      288.00</td>
    <td align="right">06-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:MID_PARKING</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:TOP_PARKING_CORE</td>
    <td align="right">     2522.88</td>
    <td align="right">      288.00</td>
    <td align="right">02-JAN-15:10</td>
    <td align="right">      288.00</td>
    <td align="right">27-MAR-13:30</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:TOP_PARKING</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:BOT_STAIRS</td>
    <td align="right">      734.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      240.00</td>
    <td align="right">02-JAN-07:20</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:MID_STAIRS</td>
    <td align="right">    11023.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3600.00</td>
    <td align="right">17-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:TOP_STAIRS</td>
    <td align="right">      734.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      240.00</td>
    <td align="right">02-JAN-12:50</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">  2224730.89</td>
    <td align="right">    60791.34</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   704788.27</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">  2224730.89</td>
    <td align="right">    60791.34</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   704788.27</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">  2224730.89</td>
    <td align="right">    60791.34</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   704788.27</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityPurchased</td>
    <td align="right">  2224730.89</td>
    <td align="right">    60791.34</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   704788.27</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">  2224730.89</td>
    <td align="right">    60791.34</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   704788.27</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">  2224730.89</td>
    <td align="right">    60791.34</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   704788.27</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">  2224730.89</td>
    <td align="right">    60791.34</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   704788.27</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityNet</td>
    <td align="right">  2224730.89</td>
    <td align="right">    60791.34</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   704788.27</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">   143034.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    43186.66</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">DOAS Fan:Fans:Electricity</td>
    <td align="right">   143034.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    43186.66</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">    50786.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:10</td>
    <td align="right">    22228.00</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:ExteriorLights:Electricity</td>
    <td align="right">    50786.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:10</td>
    <td align="right">    22228.00</td>
    <td align="right">01-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">ExteriorEquipment:Electricity</td>
    <td align="right">   336546.18</td>
    <td align="right">    17633.30</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    98433.30</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPumps:ExteriorEquipment:Electricity</td>
    <td align="right">    25695.73</td>
    <td align="right">     2933.30</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2933.30</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">LiFTs:ExteriorEquipment:Electricity</td>
    <td align="right">   159154.33</td>
    <td align="right">     2700.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    67500.00</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElecAndMechRoomVent:ExteriorEquipment:Electricity</td>
    <td align="right">   151696.12</td>
    <td align="right">    12000.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    28000.00</td>
    <td align="right">02-JAN-07:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">   123403.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    40414.14</td>
    <td align="right">05-JAN-07:20</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Electricity</td>
    <td align="right">    38050.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    12426.60</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:Electricity</td>
    <td align="right">    38050.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    12426.60</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">    85352.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    27987.54</td>
    <td align="right">05-JAN-07:20</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">    85352.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    27987.54</td>
    <td align="right">05-JAN-07:20</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Natural Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas Annual Value [kWh]</td>
    <td align="right">Natural Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Natural Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [kWh]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:Facility</td>
    <td align="right">  1531110.97</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   941032.74</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:HVAC</td>
    <td align="right">  1531110.97</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   941032.74</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:PlantLoopCoolingDemand</td>
    <td align="right">  1531110.97</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   941032.74</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">     3280.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">15-SEP-18:00</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">     3280.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">15-SEP-18:00</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Water</td>
    <td align="right">     3280.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">15-SEP-18:00</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:Water</td>
    <td align="right">     3280.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">15-SEP-18:00</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">     3280.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">15-SEP-18:00</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">     3280.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">15-SEP-18:00</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:MainsWater</td>
    <td align="right">     3280.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">15-SEP-18:00</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:MainsWater</td>
    <td align="right">     3280.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">15-SEP-18:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">CO2:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">PropaneEmissions:CO2</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">CO:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">PropaneEmissions:CO</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">CH4:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">PropaneEmissions:CH4</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">NOx:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">PropaneEmissions:NOx</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">N2O:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">PropaneEmissions:N2O</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">SO2:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">PropaneEmissions:SO2</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">PM:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">PropaneEmissions:PM</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">PM10:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">PropaneEmissions:PM10</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">PM2.5:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">PropaneEmissions:PM2.5</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">NH3:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">PropaneEmissions:NH3</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">NMVOC:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">PropaneEmissions:NMVOC</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Hg:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">PropaneEmissions:Hg</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Pb:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">PropaneEmissions:Pb</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Nuclear High:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">PropaneEmissions:Nuclear High</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Nuclear Low:Facility</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">PropaneEmissions:Nuclear Low</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">WaterEnvironmentalFactors:Facility</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">PropaneEmissions:WaterEnvironmentalFactors</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kWh]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">  1810844.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  1103047.60</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">   279733.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   247320.34</td>
    <td align="right">08-SEP-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_BOT</td>
    <td align="right">     6967.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7885.45</td>
    <td align="right">11-JUN-10:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">      315.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    28299.54</td>
    <td align="right">04-APR-12:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_BOT</td>
    <td align="right">       68.95</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2137.52</td>
    <td align="right">04-APR-12:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer</td>
    <td align="right">      315.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    28299.54</td>
    <td align="right">04-APR-12:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">   279417.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   247320.34</td>
    <td align="right">08-SEP-09:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_BOT</td>
    <td align="right">     6898.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7885.45</td>
    <td align="right">11-JUN-10:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer</td>
    <td align="right">   279417.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   247320.34</td>
    <td align="right">08-SEP-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">   137059.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   129061.00</td>
    <td align="right">08-SEP-09:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">      153.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    19330.78</td>
    <td align="right">04-APR-12:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">   136905.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   129061.00</td>
    <td align="right">08-SEP-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">     8663.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8396.63</td>
    <td align="right">08-SEP-09:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">       17.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1619.96</td>
    <td align="right">04-APR-12:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">     8645.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8396.63</td>
    <td align="right">08-SEP-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE_BOT_N</td>
    <td align="right">     1644.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1564.48</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE_BOT_N</td>
    <td align="right">        2.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      229.77</td>
    <td align="right">30-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE_BOT_N</td>
    <td align="right">     1642.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1564.48</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE_BOT_E</td>
    <td align="right">     1666.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1561.24</td>
    <td align="right">08-SEP-09:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE_BOT_E</td>
    <td align="right">        3.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      238.37</td>
    <td align="right">05-JUN-18:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE_BOT_E</td>
    <td align="right">     1662.85</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1561.24</td>
    <td align="right">08-SEP-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE_BOT_S</td>
    <td align="right">     1638.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1418.10</td>
    <td align="right">03-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE_BOT_S</td>
    <td align="right">        2.95</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      298.95</td>
    <td align="right">06-JUN-12:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE_BOT_S</td>
    <td align="right">     1635.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1418.10</td>
    <td align="right">03-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE_BOT_W</td>
    <td align="right">     1524.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1565.06</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE_BOT_W</td>
    <td align="right">        5.71</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      282.51</td>
    <td align="right">06-JUN-12:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE_BOT_W</td>
    <td align="right">     1518.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1565.06</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE_MID_N</td>
    <td align="right">    28154.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    24408.95</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE_MID_N</td>
    <td align="right">        8.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2609.41</td>
    <td align="right">30-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE_MID_N</td>
    <td align="right">    28145.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    24408.95</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE_MID_E</td>
    <td align="right">    29680.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    24898.30</td>
    <td align="right">08-SEP-09:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE_MID_E</td>
    <td align="right">       10.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2657.57</td>
    <td align="right">05-JUN-18:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE_MID_E</td>
    <td align="right">    29670.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    24898.30</td>
    <td align="right">08-SEP-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE_MID_S</td>
    <td align="right">    27763.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    21836.53</td>
    <td align="right">03-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE_MID_S</td>
    <td align="right">       19.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4037.85</td>
    <td align="right">06-JUN-12:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE_MID_S</td>
    <td align="right">    27743.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    21836.53</td>
    <td align="right">03-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE_MID_W</td>
    <td align="right">    27738.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    24579.52</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE_MID_W</td>
    <td align="right">       17.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3160.56</td>
    <td align="right">06-JUN-12:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE_MID_W</td>
    <td align="right">    27720.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    24579.52</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE_TOP_N</td>
    <td align="right">     1795.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1591.28</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE_TOP_N</td>
    <td align="right">        0.95</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      192.48</td>
    <td align="right">30-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE_TOP_N</td>
    <td align="right">     1794.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1591.28</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE_TOP_E</td>
    <td align="right">     1893.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1628.60</td>
    <td align="right">08-SEP-09:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE_TOP_E</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      195.06</td>
    <td align="right">05-JUN-18:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE_TOP_E</td>
    <td align="right">     1892.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1628.60</td>
    <td align="right">08-SEP-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE_TOP_S</td>
    <td align="right">     1772.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1431.70</td>
    <td align="right">03-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE_TOP_S</td>
    <td align="right">        1.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      285.11</td>
    <td align="right">06-JUN-12:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE_TOP_S</td>
    <td align="right">     1771.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1431.70</td>
    <td align="right">03-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE_TOP_W</td>
    <td align="right">     1771.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1597.36</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE_TOP_W</td>
    <td align="right">        2.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      221.08</td>
    <td align="right">06-JUN-12:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE_TOP_W</td>
    <td align="right">     1769.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1597.36</td>
    <td align="right">10-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BOT_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BOT_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BOT_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MID_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MID_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MID_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:TOP_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:TOP_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:TOP_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BOT_TOILET</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BOT_TOILET</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BOT_TOILET</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BOT_STAIRS</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BOT_STAIRS</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BOT_STAIRS</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MID_TOILET</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MID_TOILET</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MID_TOILET</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MID_STAIRS</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MID_STAIRS</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MID_STAIRS</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:TOP_TOILET</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:TOP_TOILET</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:TOP_TOILET</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:TOP_STAIRS</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:TOP_STAIRS</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:TOP_STAIRS</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BOT_PARKING</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BOT_PARKING</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BOT_PARKING</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BOT_PARKING_CORE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BOT_PARKING_CORE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BOT_PARKING_CORE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MID_PARKING</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MID_PARKING</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MID_PARKING</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MID_PARKING_CORE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MID_PARKING_CORE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MID_PARKING_CORE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:TOP_PARKING</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:TOP_PARKING</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:TOP_PARKING</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:TOP_PARKING_CORE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:TOP_PARKING_CORE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:TOP_PARKING_CORE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">  1531110.97</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   941032.74</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">  1531110.97</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   941032.74</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Heating:DistrictHeating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:DistrictHeating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Source:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">PropaneEmissions:Source</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-03-24
    15:02:15</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [kWh]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [kWh]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [kWh]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [kWh]</td>
    <td align="right">HVAC Input Heated Surface Heating [kWh]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [kWh]</td>
    <td align="right">People Sensible Heat Addition [kWh]</td>
    <td align="right">Lights Sensible Heat Addition [kWh]</td>
    <td align="right">Equipment Sensible Heat Addition [kWh]</td>
    <td align="right">Window Heat Addition [kWh]</td>
    <td align="right">Interzone Air Transfer Heat Addition [kWh]</td>
    <td align="right">Infiltration Heat Addition [kWh]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [kWh]</td>
    <td align="right">Equipment Sensible Heat Removal [kWh]</td>
    <td align="right">Window Heat Removal [kWh]</td>
    <td align="right">Interzone Air Transfer Heat Removal [kWh]</td>
    <td align="right">Infiltration Heat Removal [kWh]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [kWh]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOT</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      68.941</td>
    <td align="right">    -6899.16</td>
    <td align="right">       0.000</td>
    <td align="right">   -25581.80</td>
    <td align="right">    3772.622</td>
    <td align="right">   19759.988</td>
    <td align="right">   24116.100</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   -15236.69</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     152.997</td>
    <td align="right">  -136911.23</td>
    <td align="right">       0.000</td>
    <td align="right"> -8496503.29</td>
    <td align="right">   45361.836</td>
    <td align="right">  296399.813</td>
    <td align="right">  361741.498</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 7929758.372</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       -9.67</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      17.931</td>
    <td align="right">    -8645.93</td>
    <td align="right">       0.000</td>
    <td align="right">   -39282.27</td>
    <td align="right">    3187.181</td>
    <td align="right">   19759.988</td>
    <td align="right">   24116.100</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     846.996</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       -0.40</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_N</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.088</td>
    <td align="right">    -1642.21</td>
    <td align="right">       0.000</td>
    <td align="right">   -11029.28</td>
    <td align="right">     742.870</td>
    <td align="right">    4306.216</td>
    <td align="right">    5255.526</td>
    <td align="right">   14963.714</td>
    <td align="right">       0.000</td>
    <td align="right">       0.147</td>
    <td align="right">       0.531</td>
    <td align="right">       0.000</td>
    <td align="right">    -7283.54</td>
    <td align="right">       0.000</td>
    <td align="right">     -557.52</td>
    <td align="right">    -4758.00</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_E</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.635</td>
    <td align="right">    -1662.93</td>
    <td align="right">       0.000</td>
    <td align="right">   -10787.17</td>
    <td align="right">     739.871</td>
    <td align="right">    4306.316</td>
    <td align="right">    5255.649</td>
    <td align="right">   10844.432</td>
    <td align="right">       0.000</td>
    <td align="right">       0.288</td>
    <td align="right">       0.439</td>
    <td align="right">       0.000</td>
    <td align="right">    -4070.13</td>
    <td align="right">       0.000</td>
    <td align="right">     -586.12</td>
    <td align="right">    -4043.84</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_S</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.951</td>
    <td align="right">    -1635.37</td>
    <td align="right">       0.000</td>
    <td align="right">   -11560.70</td>
    <td align="right">     745.119</td>
    <td align="right">    4306.310</td>
    <td align="right">    5255.641</td>
    <td align="right">   14969.420</td>
    <td align="right">       0.000</td>
    <td align="right">       0.143</td>
    <td align="right">       1.078</td>
    <td align="right">       0.000</td>
    <td align="right">    -7302.26</td>
    <td align="right">       0.000</td>
    <td align="right">     -558.44</td>
    <td align="right">    -4222.82</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_W</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       5.706</td>
    <td align="right">    -1518.89</td>
    <td align="right">       0.000</td>
    <td align="right">   -10626.72</td>
    <td align="right">     808.901</td>
    <td align="right">    4306.316</td>
    <td align="right">    5255.649</td>
    <td align="right">   10746.441</td>
    <td align="right">       0.000</td>
    <td align="right">       0.458</td>
    <td align="right">       0.400</td>
    <td align="right">       0.000</td>
    <td align="right">    -4247.85</td>
    <td align="right">       0.000</td>
    <td align="right">     -616.25</td>
    <td align="right">    -4113.76</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_N</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.556</td>
    <td align="right">   -28146.55</td>
    <td align="right">       0.000</td>
    <td align="right"> -3021971.47</td>
    <td align="right">   10035.731</td>
    <td align="right">   64593.234</td>
    <td align="right">   78832.888</td>
    <td align="right">  208259.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.393</td>
    <td align="right"> 2835929.904</td>
    <td align="right">       0.000</td>
    <td align="right">  -136625.78</td>
    <td align="right">       0.000</td>
    <td align="right">   -10915.92</td>
    <td align="right">       -2.34</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_E</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      10.027</td>
    <td align="right">   -29671.41</td>
    <td align="right">       0.000</td>
    <td align="right"> -2946397.98</td>
    <td align="right">    9547.550</td>
    <td align="right">   64594.745</td>
    <td align="right">   78834.732</td>
    <td align="right">  151147.727</td>
    <td align="right">       0.000</td>
    <td align="right">       0.298</td>
    <td align="right"> 2759869.498</td>
    <td align="right">       0.000</td>
    <td align="right">   -76223.37</td>
    <td align="right">       0.000</td>
    <td align="right">   -11711.82</td>
    <td align="right">       -3.13</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_S</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      19.286</td>
    <td align="right">   -27744.69</td>
    <td align="right">       0.000</td>
    <td align="right"> -3164202.61</td>
    <td align="right">   10153.065</td>
    <td align="right">   64594.647</td>
    <td align="right">   78834.612</td>
    <td align="right">  209162.623</td>
    <td align="right">       0.000</td>
    <td align="right">       0.419</td>
    <td align="right"> 2975738.995</td>
    <td align="right">       0.000</td>
    <td align="right">  -135662.12</td>
    <td align="right">       0.000</td>
    <td align="right">   -10894.23</td>
    <td align="right">       -5.76</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_W</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      17.171</td>
    <td align="right">   -27721.87</td>
    <td align="right">       0.000</td>
    <td align="right"> -2910294.84</td>
    <td align="right">   10540.194</td>
    <td align="right">   64594.745</td>
    <td align="right">   78834.732</td>
    <td align="right">  150072.599</td>
    <td align="right">       0.000</td>
    <td align="right">       0.621</td>
    <td align="right"> 2725581.663</td>
    <td align="right">       0.000</td>
    <td align="right">   -79387.96</td>
    <td align="right">       0.000</td>
    <td align="right">   -12237.07</td>
    <td align="right">       -0.72</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_N</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.949</td>
    <td align="right">    -1794.95</td>
    <td align="right">       0.000</td>
    <td align="right">   -13226.46</td>
    <td align="right">     695.562</td>
    <td align="right">    4306.216</td>
    <td align="right">    5255.526</td>
    <td align="right">   13682.726</td>
    <td align="right">       0.000</td>
    <td align="right">       0.025</td>
    <td align="right">    1095.616</td>
    <td align="right">       0.000</td>
    <td align="right">    -9269.06</td>
    <td align="right">       0.000</td>
    <td align="right">     -746.14</td>
    <td align="right">       -0.17</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_E</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.196</td>
    <td align="right">    -1892.12</td>
    <td align="right">       0.000</td>
    <td align="right">   -13021.00</td>
    <td align="right">     665.522</td>
    <td align="right">    4306.316</td>
    <td align="right">    5255.649</td>
    <td align="right">    9929.704</td>
    <td align="right">       0.000</td>
    <td align="right">       0.025</td>
    <td align="right">     701.632</td>
    <td align="right">       0.000</td>
    <td align="right">    -5146.61</td>
    <td align="right">       0.000</td>
    <td align="right">     -800.31</td>
    <td align="right">       -0.22</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_S</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.885</td>
    <td align="right">    -1771.13</td>
    <td align="right">       0.000</td>
    <td align="right">   -13837.26</td>
    <td align="right">     702.848</td>
    <td align="right">    4306.310</td>
    <td align="right">    5255.641</td>
    <td align="right">   13744.659</td>
    <td align="right">       0.000</td>
    <td align="right">       0.027</td>
    <td align="right">    1539.579</td>
    <td align="right">       0.000</td>
    <td align="right">    -9197.40</td>
    <td align="right">       0.000</td>
    <td align="right">     -745.15</td>
    <td align="right">       -0.14</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_W</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.087</td>
    <td align="right">    -1769.86</td>
    <td align="right">       0.000</td>
    <td align="right">   -12866.96</td>
    <td align="right">     728.420</td>
    <td align="right">    4306.316</td>
    <td align="right">    5255.649</td>
    <td align="right">    9862.129</td>
    <td align="right">       0.000</td>
    <td align="right">       0.047</td>
    <td align="right">     677.488</td>
    <td align="right">       0.000</td>
    <td align="right">    -5359.38</td>
    <td align="right">       0.000</td>
    <td align="right">     -835.95</td>
    <td align="right">       -0.18</td>
  </tr>
  <tr>
    <td align="right">BOT_PLENUM</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MID_PLENUM</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">TOP_PLENUM</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BOT_TOILET</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1194.609</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     388.170</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -29.90</td>
    <td align="right">       0.000</td>
    <td align="right">    -1552.88</td>
  </tr>
  <tr>
    <td align="right">BOT_STAIRS</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2365.202</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      21.821</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -1221.82</td>
    <td align="right">    -1165.20</td>
  </tr>
  <tr>
    <td align="right">MID_TOILET</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   17919.133</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2208.981</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -1542.30</td>
    <td align="right">       0.000</td>
    <td align="right">   -18585.82</td>
  </tr>
  <tr>
    <td align="right">MID_STAIRS</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   35478.028</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.882</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   -28313.36</td>
    <td align="right">    -7173.55</td>
  </tr>
  <tr>
    <td align="right">TOP_TOILET</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1194.609</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     140.912</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -110.75</td>
    <td align="right">       0.000</td>
    <td align="right">    -1224.77</td>
  </tr>
  <tr>
    <td align="right">TOP_STAIRS</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2365.202</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.663</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -1941.15</td>
    <td align="right">     -424.71</td>
  </tr>
  <tr>
    <td align="right">BOT_PARKING</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   27385.972</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     641.007</td>
    <td align="right">    8259.309</td>
    <td align="right">    5023.884</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -272.71</td>
    <td align="right">   -41037.47</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BOT_PARKING_CORE</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4040.553</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     255.090</td>
    <td align="right">     605.192</td>
    <td align="right">       0.032</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -621.55</td>
    <td align="right">    -2491.66</td>
    <td align="right">    -1787.62</td>
  </tr>
  <tr>
    <td align="right">MID_PARKING</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   27385.972</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     672.040</td>
    <td align="right">    7283.832</td>
    <td align="right">   19033.837</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -139.87</td>
    <td align="right">   -54235.81</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MID_PARKING_CORE</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4040.553</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     126.322</td>
    <td align="right">     451.398</td>
    <td align="right">       0.108</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -657.47</td>
    <td align="right">    -3145.79</td>
    <td align="right">     -815.02</td>
  </tr>
  <tr>
    <td align="right">TOP_PARKING</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   27385.972</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1103.632</td>
    <td align="right">    5670.196</td>
    <td align="right">   20920.688</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -69.50</td>
    <td align="right">   -55010.99</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">TOP_PARKING_CORE</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4040.553</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      57.944</td>
    <td align="right">     303.711</td>
    <td align="right">     312.801</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -1091.73</td>
    <td align="right">    -3623.27</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     315.404</td>
    <td align="right">  -279428.30</td>
    <td align="right">       0.000</td>
    <td align="right">-20701189.80</td>
    <td align="right">   98427.293</td>
    <td align="right">  783543.833</td>
    <td align="right">  767355.591</td>
    <td align="right">  817385.189</td>
    <td align="right">    5594.099</td>
    <td align="right">   22607.895</td>
    <td align="right">0.192770E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  -479775.45</td>
    <td align="right">    -4535.77</td>
    <td align="right">  -242226.25</td>
    <td align="right">   -65127.41</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOT</td>
    <td align="right">11-JUN-10:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7840.78</td>
    <td align="right">        0.00</td>
    <td align="right">   -18522.74</td>
    <td align="right">     1452.10</td>
    <td align="right">     6876.25</td>
    <td align="right">     8586.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9448.34</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">02-JAN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -97289.91</td>
    <td align="right">        0.00</td>
    <td align="right"> -6439192.96</td>
    <td align="right">     9349.02</td>
    <td align="right">    34381.23</td>
    <td align="right">    57583.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  6435169.37</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">02-JAN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5912.31</td>
    <td align="right">        0.00</td>
    <td align="right">   -29446.60</td>
    <td align="right">      759.70</td>
    <td align="right">     2292.08</td>
    <td align="right">     3838.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    28468.24</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_N</td>
    <td align="right">11-JUN-10:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1291.65</td>
    <td align="right">        0.00</td>
    <td align="right">    -6758.77</td>
    <td align="right">      485.70</td>
    <td align="right">     1498.51</td>
    <td align="right">     1871.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5023.17</td>
    <td align="right">        0.00</td>
    <td align="right">     -776.35</td>
    <td align="right">        0.00</td>
    <td align="right">      -51.91</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_E</td>
    <td align="right">11-JUN-10:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1497.88</td>
    <td align="right">        0.00</td>
    <td align="right">    -6913.10</td>
    <td align="right">      399.61</td>
    <td align="right">     1498.55</td>
    <td align="right">     1871.34</td>
    <td align="right">      538.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4161.40</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -58.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_S</td>
    <td align="right">11-JUN-10:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1231.40</td>
    <td align="right">        0.00</td>
    <td align="right">    -6880.41</td>
    <td align="right">      509.01</td>
    <td align="right">     1498.55</td>
    <td align="right">     1871.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5932.60</td>
    <td align="right">        0.00</td>
    <td align="right">    -1649.71</td>
    <td align="right">        0.00</td>
    <td align="right">      -49.97</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_W</td>
    <td align="right">16-FEB-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -914.72</td>
    <td align="right">        0.00</td>
    <td align="right">    -7711.63</td>
    <td align="right">        5.44</td>
    <td align="right">     1498.55</td>
    <td align="right">     1871.34</td>
    <td align="right">    12920.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -38.79</td>
    <td align="right">    -7630.44</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_N</td>
    <td align="right">02-JAN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12736.19</td>
    <td align="right">        0.00</td>
    <td align="right"> -2245217.15</td>
    <td align="right">     3987.73</td>
    <td align="right">     7492.57</td>
    <td align="right">    12548.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2265495.17</td>
    <td align="right">        0.00</td>
    <td align="right">   -30989.92</td>
    <td align="right">        0.00</td>
    <td align="right">     -581.09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_E</td>
    <td align="right">02-JAN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -15536.49</td>
    <td align="right">        0.00</td>
    <td align="right"> -2325784.07</td>
    <td align="right">     3362.09</td>
    <td align="right">     7492.74</td>
    <td align="right">    12549.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2337721.29</td>
    <td align="right">        0.00</td>
    <td align="right">   -19133.34</td>
    <td align="right">        0.00</td>
    <td align="right">     -671.40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_S</td>
    <td align="right">02-JAN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -13725.57</td>
    <td align="right">        0.00</td>
    <td align="right"> -2700330.24</td>
    <td align="right">     3761.59</td>
    <td align="right">     7492.73</td>
    <td align="right">    12549.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2723380.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -32514.67</td>
    <td align="right">        0.00</td>
    <td align="right">     -613.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_W</td>
    <td align="right">02-JAN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -15844.80</td>
    <td align="right">        0.00</td>
    <td align="right"> -2575568.94</td>
    <td align="right">     3288.54</td>
    <td align="right">     7492.74</td>
    <td align="right">    12549.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2588091.69</td>
    <td align="right">        0.00</td>
    <td align="right">   -19327.07</td>
    <td align="right">        0.00</td>
    <td align="right">     -681.35</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_N</td>
    <td align="right">02-JAN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -751.35</td>
    <td align="right">        0.00</td>
    <td align="right">    -9434.03</td>
    <td align="right">      287.33</td>
    <td align="right">      499.50</td>
    <td align="right">      836.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10575.10</td>
    <td align="right">        0.00</td>
    <td align="right">    -1976.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -37.15</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_E</td>
    <td align="right">02-JAN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -930.27</td>
    <td align="right">        0.00</td>
    <td align="right">    -9970.34</td>
    <td align="right">      247.96</td>
    <td align="right">      499.52</td>
    <td align="right">      836.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10578.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1218.55</td>
    <td align="right">        0.00</td>
    <td align="right">      -42.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_S</td>
    <td align="right">02-JAN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -818.51</td>
    <td align="right">        0.00</td>
    <td align="right">   -11397.96</td>
    <td align="right">      272.24</td>
    <td align="right">      499.52</td>
    <td align="right">      836.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12726.47</td>
    <td align="right">        0.00</td>
    <td align="right">    -2079.05</td>
    <td align="right">        0.00</td>
    <td align="right">      -39.32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_W</td>
    <td align="right">02-JAN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -953.57</td>
    <td align="right">        0.00</td>
    <td align="right">   -11070.91</td>
    <td align="right">      242.52</td>
    <td align="right">      499.52</td>
    <td align="right">      836.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11726.22</td>
    <td align="right">        0.00</td>
    <td align="right">    -1236.72</td>
    <td align="right">        0.00</td>
    <td align="right">      -43.68</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BOT_PLENUM</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MID_PLENUM</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOP_PLENUM</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BOT_TOILET</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BOT_STAIRS</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MID_TOILET</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MID_STAIRS</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOP_TOILET</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOP_STAIRS</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BOT_PARKING</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BOT_PARKING_CORE</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MID_PARKING</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MID_PARKING_CORE</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOP_PARKING</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOP_PARKING_CORE</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">02-JAN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -169277.22</td>
    <td align="right">        0.00</td>
    <td align="right">-16394084.64</td>
    <td align="right">    28388.51</td>
    <td align="right">    94007.96</td>
    <td align="right">   122150.29</td>
    <td align="right">        0.00</td>
    <td align="right">     1604.60</td>
    <td align="right">        0.00</td>
    <td align="right"> 16502603.44</td>
    <td align="right">        0.00</td>
    <td align="right">  -112921.03</td>
    <td align="right">     -475.44</td>
    <td align="right">   -71996.46</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOT</td>
    <td align="right">04-APR-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2136.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5570.42</td>
    <td align="right">      210.70</td>
    <td align="right">     1146.04</td>
    <td align="right">     3701.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1624.30</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">04-APR-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    19325.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> -2036710.22</td>
    <td align="right">     2587.74</td>
    <td align="right">    17190.62</td>
    <td align="right">    55515.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1942090.77</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">04-APR-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1619.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8653.47</td>
    <td align="right">      187.46</td>
    <td align="right">     1146.04</td>
    <td align="right">     3701.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1999.41</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_N</td>
    <td align="right">30-SEP-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      229.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3162.19</td>
    <td align="right">      223.80</td>
    <td align="right">     1498.51</td>
    <td align="right">      836.59</td>
    <td align="right">      574.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -2.64</td>
    <td align="right">     -198.28</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_E</td>
    <td align="right">05-JUN-18:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      244.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.52</td>
    <td align="right">      180.24</td>
    <td align="right">      108.89</td>
    <td align="right">      527.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -8.72</td>
    <td align="right">    -1069.00</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_S</td>
    <td align="right">06-JUN-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      298.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2195.04</td>
    <td align="right">       37.28</td>
    <td align="right">      249.76</td>
    <td align="right">      806.57</td>
    <td align="right">     1415.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.43</td>
    <td align="right">     -612.76</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_W</td>
    <td align="right">06-JUN-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      282.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2072.72</td>
    <td align="right">       36.87</td>
    <td align="right">      249.76</td>
    <td align="right">      806.57</td>
    <td align="right">      755.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.95</td>
    <td align="right">      -57.76</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_N</td>
    <td align="right">30-SEP-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2608.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -894060.28</td>
    <td align="right">     3167.18</td>
    <td align="right">    22477.70</td>
    <td align="right">    12548.89</td>
    <td align="right">     3693.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   849650.09</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -84.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_E</td>
    <td align="right">05-JUN-18:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2750.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      227.19</td>
    <td align="right">     2703.59</td>
    <td align="right">     1633.42</td>
    <td align="right">     6654.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -320.68</td>
    <td align="right">   -13648.60</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_S</td>
    <td align="right">06-JUN-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4037.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -575278.13</td>
    <td align="right">      539.19</td>
    <td align="right">     3746.36</td>
    <td align="right">    12098.56</td>
    <td align="right">    17905.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   536990.09</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -39.27</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_W</td>
    <td align="right">06-JUN-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3160.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -550829.58</td>
    <td align="right">      503.94</td>
    <td align="right">     3746.37</td>
    <td align="right">    12098.58</td>
    <td align="right">     9312.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   522073.88</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -66.71</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_N</td>
    <td align="right">21-APR-18:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      195.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.05</td>
    <td align="right">      180.24</td>
    <td align="right">      108.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2460.05</td>
    <td align="right">        0.00</td>
    <td align="right">    -2940.45</td>
    <td align="right">        0.00</td>
    <td align="right">      -25.91</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_E</td>
    <td align="right">05-JUN-18:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      201.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.58</td>
    <td align="right">      180.24</td>
    <td align="right">      108.89</td>
    <td align="right">      427.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -25.07</td>
    <td align="right">     -909.17</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_S</td>
    <td align="right">06-JUN-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      285.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2520.67</td>
    <td align="right">       36.66</td>
    <td align="right">      249.76</td>
    <td align="right">      806.57</td>
    <td align="right">     1104.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       41.60</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -3.62</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_W</td>
    <td align="right">06-JUN-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      221.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2447.10</td>
    <td align="right">       34.07</td>
    <td align="right">      249.76</td>
    <td align="right">      806.57</td>
    <td align="right">      581.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      559.33</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -5.62</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BOT_PLENUM</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MID_PLENUM</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOP_PLENUM</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BOT_TOILET</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BOT_STAIRS</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MID_TOILET</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MID_STAIRS</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOP_TOILET</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOP_STAIRS</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BOT_PARKING</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BOT_PARKING_CORE</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MID_PARKING</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MID_PARKING_CORE</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOP_PARKING</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOP_PARKING_CORE</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">04-APR-12:00</td>
    <td align="right">      -46.84</td>
    <td align="right">       46.84</td>
    <td align="right">    28291.76</td>
    <td align="right">      -46.84</td>
    <td align="right">        0.00</td>
    <td align="right"> -5636397.68</td>
    <td align="right">     4924.16</td>
    <td align="right">    56363.98</td>
    <td align="right">   117764.28</td>
    <td align="right">   358509.78</td>
    <td align="right">     1287.15</td>
    <td align="right">    32611.88</td>
    <td align="right">  5037789.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -470.79</td>
    <td align="right">     -627.33</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-03-24
    15:02:15</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">BOT_DOAS</td>
    <td align="right">      1.4835</td>
    <td align="right">      0.0000</td>
    <td align="right">    129.0002</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.4835</td>
    <td align="right">      1.4835</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.7740</td>
    <td align="right">      0.5217</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MID_DOAS</td>
    <td align="right">     22.2525</td>
    <td align="right">      0.0000</td>
    <td align="right">   1935.0029</td>
    <td align="right">      1.0000</td>
    <td align="right">     22.2525</td>
    <td align="right">     22.2525</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">     11.6100</td>
    <td align="right">      0.5217</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TOP_DOAS</td>
    <td align="right">      1.4835</td>
    <td align="right">      0.0000</td>
    <td align="right">    129.0002</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.4835</td>
    <td align="right">      1.4835</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.7740</td>
    <td align="right">      0.5217</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">BOT_DOAS</td>
    <td align="right">      1.4835</td>
    <td align="right">      0.0000</td>
    <td align="right">    129.0002</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.4835</td>
    <td align="right">      1.4835</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.7740</td>
    <td align="right">      0.5217</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MID_DOAS</td>
    <td align="right">     22.2525</td>
    <td align="right">      0.0000</td>
    <td align="right">   1935.0029</td>
    <td align="right">      1.0000</td>
    <td align="right">     22.2525</td>
    <td align="right">     22.2525</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">     11.6100</td>
    <td align="right">      0.5217</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TOP_DOAS</td>
    <td align="right">      1.4835</td>
    <td align="right">      0.0000</td>
    <td align="right">    129.0002</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.4835</td>
    <td align="right">      1.4835</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.7740</td>
    <td align="right">      0.5217</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOT</td>
    <td align="right">BOT_DOAS</td>
    <td align="right">    0.005500</td>
    <td align="right">     68.9207</td>
    <td align="right">    0.000600</td>
    <td align="right">      689.21</td>
    <td align="right">      0.7926</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.7926</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7926</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">MID_DOAS</td>
    <td align="right">    0.005500</td>
    <td align="right">   1033.8106</td>
    <td align="right">    0.000600</td>
    <td align="right">    10338.11</td>
    <td align="right">     11.8888</td>
    <td align="right">      1.0000</td>
    <td align="right">     11.8888</td>
    <td align="right">       1.000</td>
    <td align="right">     11.8888</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">TOP_DOAS</td>
    <td align="right">    0.005500</td>
    <td align="right">     68.9207</td>
    <td align="right">    0.000600</td>
    <td align="right">      689.21</td>
    <td align="right">      0.7926</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.7926</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7926</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_N</td>
    <td align="right">BOT_DOAS</td>
    <td align="right">    0.005500</td>
    <td align="right">     15.0196</td>
    <td align="right">    0.000600</td>
    <td align="right">      150.20</td>
    <td align="right">      0.1727</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.1727</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1727</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_E</td>
    <td align="right">BOT_DOAS</td>
    <td align="right">    0.005500</td>
    <td align="right">     15.0200</td>
    <td align="right">    0.000600</td>
    <td align="right">      150.20</td>
    <td align="right">      0.1727</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.1727</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1727</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_S</td>
    <td align="right">BOT_DOAS</td>
    <td align="right">    0.005500</td>
    <td align="right">     15.0199</td>
    <td align="right">    0.000600</td>
    <td align="right">      150.20</td>
    <td align="right">      0.1727</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.1727</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1727</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_W</td>
    <td align="right">BOT_DOAS</td>
    <td align="right">    0.005500</td>
    <td align="right">     15.0200</td>
    <td align="right">    0.000600</td>
    <td align="right">      150.20</td>
    <td align="right">      0.1727</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.1727</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1727</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_N</td>
    <td align="right">MID_DOAS</td>
    <td align="right">    0.005500</td>
    <td align="right">    225.2942</td>
    <td align="right">    0.000600</td>
    <td align="right">     2252.94</td>
    <td align="right">      2.5909</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.5909</td>
    <td align="right">       1.000</td>
    <td align="right">      2.5909</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_E</td>
    <td align="right">MID_DOAS</td>
    <td align="right">    0.005500</td>
    <td align="right">    225.2995</td>
    <td align="right">    0.000600</td>
    <td align="right">     2252.99</td>
    <td align="right">      2.5909</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.5909</td>
    <td align="right">       1.000</td>
    <td align="right">      2.5909</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_S</td>
    <td align="right">MID_DOAS</td>
    <td align="right">    0.005500</td>
    <td align="right">    225.2992</td>
    <td align="right">    0.000600</td>
    <td align="right">     2252.99</td>
    <td align="right">      2.5909</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.5909</td>
    <td align="right">       1.000</td>
    <td align="right">      2.5909</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_W</td>
    <td align="right">MID_DOAS</td>
    <td align="right">    0.005500</td>
    <td align="right">    225.2995</td>
    <td align="right">    0.000600</td>
    <td align="right">     2252.99</td>
    <td align="right">      2.5909</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.5909</td>
    <td align="right">       1.000</td>
    <td align="right">      2.5909</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_N</td>
    <td align="right">TOP_DOAS</td>
    <td align="right">    0.005500</td>
    <td align="right">     15.0196</td>
    <td align="right">    0.000600</td>
    <td align="right">      150.20</td>
    <td align="right">      0.1727</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.1727</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1727</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_E</td>
    <td align="right">TOP_DOAS</td>
    <td align="right">    0.005500</td>
    <td align="right">     15.0200</td>
    <td align="right">    0.000600</td>
    <td align="right">      150.20</td>
    <td align="right">      0.1727</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.1727</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1727</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_S</td>
    <td align="right">TOP_DOAS</td>
    <td align="right">    0.005500</td>
    <td align="right">     15.0199</td>
    <td align="right">    0.000600</td>
    <td align="right">      150.20</td>
    <td align="right">      0.1727</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.1727</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1727</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_W</td>
    <td align="right">TOP_DOAS</td>
    <td align="right">    0.005500</td>
    <td align="right">     15.0200</td>
    <td align="right">    0.000600</td>
    <td align="right">      150.20</td>
    <td align="right">      0.1727</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.1727</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1727</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BOT_DOAS</td>
    <td align="right">    0.005500</td>
    <td align="right">      129.00</td>
    <td align="right">    0.000600</td>
    <td align="right">   1290.0020</td>
    <td align="right">      1.4835</td>
    <td align="right">      1.4835</td>
    <td align="right">      1.4835</td>
  </tr>
  <tr>
    <td align="right">MID_DOAS</td>
    <td align="right">    0.005500</td>
    <td align="right">     1935.00</td>
    <td align="right">    0.000600</td>
    <td align="right">  19350.0293</td>
    <td align="right">     22.2525</td>
    <td align="right">     22.2525</td>
    <td align="right">     22.2525</td>
  </tr>
  <tr>
    <td align="right">TOP_DOAS</td>
    <td align="right">    0.005500</td>
    <td align="right">      129.00</td>
    <td align="right">    0.000600</td>
    <td align="right">   1290.0020</td>
    <td align="right">      1.4835</td>
    <td align="right">      1.4835</td>
    <td align="right">      1.4835</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORE_BOT</td>
    <td align="right">BOT_DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      0.7926</td>
    <td align="right">      0.7926</td>
    <td align="right">      0.7926</td>
    <td align="right">      0.7926</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">MID_DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     11.8888</td>
    <td align="right">     11.8888</td>
    <td align="right">     11.8888</td>
    <td align="right">     11.8888</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">TOP_DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      0.7926</td>
    <td align="right">      0.7926</td>
    <td align="right">      0.7926</td>
    <td align="right">      0.7926</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_N</td>
    <td align="right">BOT_DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      0.1727</td>
    <td align="right">      0.1727</td>
    <td align="right">      0.1727</td>
    <td align="right">      0.1727</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_E</td>
    <td align="right">BOT_DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      0.1727</td>
    <td align="right">      0.1727</td>
    <td align="right">      0.1727</td>
    <td align="right">      0.1727</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_S</td>
    <td align="right">BOT_DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      0.1727</td>
    <td align="right">      0.1727</td>
    <td align="right">      0.1727</td>
    <td align="right">      0.1727</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_W</td>
    <td align="right">BOT_DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      0.1727</td>
    <td align="right">      0.1727</td>
    <td align="right">      0.1727</td>
    <td align="right">      0.1727</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_N</td>
    <td align="right">MID_DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      2.5909</td>
    <td align="right">      2.5909</td>
    <td align="right">      2.5909</td>
    <td align="right">      2.5909</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_E</td>
    <td align="right">MID_DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      2.5909</td>
    <td align="right">      2.5909</td>
    <td align="right">      2.5909</td>
    <td align="right">      2.5909</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_S</td>
    <td align="right">MID_DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      2.5909</td>
    <td align="right">      2.5909</td>
    <td align="right">      2.5909</td>
    <td align="right">      2.5909</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_W</td>
    <td align="right">MID_DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      2.5909</td>
    <td align="right">      2.5909</td>
    <td align="right">      2.5909</td>
    <td align="right">      2.5909</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_N</td>
    <td align="right">TOP_DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      0.1727</td>
    <td align="right">      0.1727</td>
    <td align="right">      0.1727</td>
    <td align="right">      0.1727</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_E</td>
    <td align="right">TOP_DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      0.1727</td>
    <td align="right">      0.1727</td>
    <td align="right">      0.1727</td>
    <td align="right">      0.1727</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_S</td>
    <td align="right">TOP_DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      0.1727</td>
    <td align="right">      0.1727</td>
    <td align="right">      0.1727</td>
    <td align="right">      0.1727</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_W</td>
    <td align="right">TOP_DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      0.1727</td>
    <td align="right">      0.1727</td>
    <td align="right">      0.1727</td>
    <td align="right">      0.1727</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">BOT_DOAS</td>
    <td align="right">      1.4835</td>
    <td align="right">      1.4835</td>
    <td align="right">      1.4835</td>
    <td align="right">      1.4835</td>
    <td align="right">      1.4835</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">MID_DOAS</td>
    <td align="right">     22.2525</td>
    <td align="right">     22.2525</td>
    <td align="right">     22.2525</td>
    <td align="right">     22.2525</td>
    <td align="right">     22.2525</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">TOP_DOAS</td>
    <td align="right">      1.4835</td>
    <td align="right">      1.4835</td>
    <td align="right">      1.4835</td>
    <td align="right">      1.4835</td>
    <td align="right">      1.4835</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORE_BOT</td>
    <td align="right">BOT_DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      0.7926</td>
    <td align="right">      0.7926</td>
    <td align="right">      0.7926</td>
    <td align="right">      0.7926</td>
    <td align="right">      1.9167</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">MID_DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     11.8888</td>
    <td align="right">     11.8888</td>
    <td align="right">     11.8888</td>
    <td align="right">     11.8888</td>
    <td align="right">      1.9167</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">TOP_DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      0.7926</td>
    <td align="right">      0.7926</td>
    <td align="right">      0.7926</td>
    <td align="right">      0.7926</td>
    <td align="right">      1.9167</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_N</td>
    <td align="right">BOT_DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      0.1727</td>
    <td align="right">      0.1727</td>
    <td align="right">      0.1727</td>
    <td align="right">      0.1727</td>
    <td align="right">      1.9167</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_E</td>
    <td align="right">BOT_DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      0.1727</td>
    <td align="right">      0.1727</td>
    <td align="right">      0.1727</td>
    <td align="right">      0.1727</td>
    <td align="right">      1.9167</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_S</td>
    <td align="right">BOT_DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      0.1727</td>
    <td align="right">      0.1727</td>
    <td align="right">      0.1727</td>
    <td align="right">      0.1727</td>
    <td align="right">      1.9167</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_W</td>
    <td align="right">BOT_DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      0.1727</td>
    <td align="right">      0.1727</td>
    <td align="right">      0.1727</td>
    <td align="right">      0.1727</td>
    <td align="right">      1.9167</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_N</td>
    <td align="right">MID_DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      2.5909</td>
    <td align="right">      2.5909</td>
    <td align="right">      2.5909</td>
    <td align="right">      2.5909</td>
    <td align="right">      1.9167</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_E</td>
    <td align="right">MID_DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      2.5909</td>
    <td align="right">      2.5909</td>
    <td align="right">      2.5909</td>
    <td align="right">      2.5909</td>
    <td align="right">      1.9167</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_S</td>
    <td align="right">MID_DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      2.5909</td>
    <td align="right">      2.5909</td>
    <td align="right">      2.5909</td>
    <td align="right">      2.5909</td>
    <td align="right">      1.9167</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_W</td>
    <td align="right">MID_DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      2.5909</td>
    <td align="right">      2.5909</td>
    <td align="right">      2.5909</td>
    <td align="right">      2.5909</td>
    <td align="right">      1.9167</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_N</td>
    <td align="right">TOP_DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      0.1727</td>
    <td align="right">      0.1727</td>
    <td align="right">      0.1727</td>
    <td align="right">      0.1727</td>
    <td align="right">      1.9167</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_E</td>
    <td align="right">TOP_DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      0.1727</td>
    <td align="right">      0.1727</td>
    <td align="right">      0.1727</td>
    <td align="right">      0.1727</td>
    <td align="right">      1.9167</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_S</td>
    <td align="right">TOP_DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      0.1727</td>
    <td align="right">      0.1727</td>
    <td align="right">      0.1727</td>
    <td align="right">      0.1727</td>
    <td align="right">      1.9167</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_W</td>
    <td align="right">TOP_DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      0.1727</td>
    <td align="right">      0.1727</td>
    <td align="right">      0.1727</td>
    <td align="right">      0.1727</td>
    <td align="right">      1.9167</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">BOT_DOAS</td>
    <td align="right">      1.4835</td>
    <td align="right">      1.4835</td>
    <td align="right">      1.4835</td>
    <td align="right">      1.4835</td>
    <td align="right">      1.4835</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">MID_DOAS</td>
    <td align="right">     22.2525</td>
    <td align="right">     22.2525</td>
    <td align="right">     22.2525</td>
    <td align="right">     22.2525</td>
    <td align="right">     22.2525</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">TOP_DOAS</td>
    <td align="right">      1.4835</td>
    <td align="right">      1.4835</td>
    <td align="right">      1.4835</td>
    <td align="right">      1.4835</td>
    <td align="right">      1.4835</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-03-24
    15:02:15</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUNPERIOD 1 ** SINGAPORE - SGP IWEC Data WMO#=486980</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">    23800.03</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOT</td>
    <td align="right">      689.21</td>
    <td align="right">      689.21</td>
    <td align="right">0.00</td>
    <td align="right">       63.52</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">      689.21</td>
    <td align="right">      689.21</td>
    <td align="right">0.00</td>
    <td align="right">       63.52</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">      689.21</td>
    <td align="right">      689.21</td>
    <td align="right">0.00</td>
    <td align="right">       63.52</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_N</td>
    <td align="right">      150.20</td>
    <td align="right">      150.20</td>
    <td align="right">0.00</td>
    <td align="right">       63.52</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_E</td>
    <td align="right">      150.20</td>
    <td align="right">      150.20</td>
    <td align="right">0.00</td>
    <td align="right">       63.52</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_S</td>
    <td align="right">      150.20</td>
    <td align="right">      150.20</td>
    <td align="right">0.00</td>
    <td align="right">       63.52</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_W</td>
    <td align="right">      150.20</td>
    <td align="right">      150.20</td>
    <td align="right">0.00</td>
    <td align="right">       63.52</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_N</td>
    <td align="right">      150.20</td>
    <td align="right">      150.20</td>
    <td align="right">0.00</td>
    <td align="right">       63.52</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_E</td>
    <td align="right">      150.20</td>
    <td align="right">      150.20</td>
    <td align="right">0.00</td>
    <td align="right">       63.52</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_S</td>
    <td align="right">      150.20</td>
    <td align="right">      150.20</td>
    <td align="right">0.00</td>
    <td align="right">       63.52</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_W</td>
    <td align="right">      150.20</td>
    <td align="right">      150.20</td>
    <td align="right">0.00</td>
    <td align="right">       63.52</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_N</td>
    <td align="right">      150.20</td>
    <td align="right">      150.20</td>
    <td align="right">0.00</td>
    <td align="right">       63.52</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_E</td>
    <td align="right">      150.20</td>
    <td align="right">      150.20</td>
    <td align="right">0.00</td>
    <td align="right">       63.52</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_S</td>
    <td align="right">      150.20</td>
    <td align="right">      150.20</td>
    <td align="right">0.00</td>
    <td align="right">       63.52</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_W</td>
    <td align="right">      150.20</td>
    <td align="right">      150.20</td>
    <td align="right">0.00</td>
    <td align="right">       63.52</td>
  </tr>
  <tr>
    <td align="right">BOT_PLENUM</td>
    <td align="right">     1340.00</td>
    <td align="right">0.00</td>
    <td align="right">     1340.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MID_PLENUM</td>
    <td align="right">     1340.00</td>
    <td align="right">0.00</td>
    <td align="right">     1340.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOP_PLENUM</td>
    <td align="right">     1340.00</td>
    <td align="right">0.00</td>
    <td align="right">     1340.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BOT_TOILET</td>
    <td align="right">       50.00</td>
    <td align="right">0.00</td>
    <td align="right">       50.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BOT_STAIRS</td>
    <td align="right">       60.00</td>
    <td align="right">0.00</td>
    <td align="right">       60.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MID_TOILET</td>
    <td align="right">       50.00</td>
    <td align="right">0.00</td>
    <td align="right">       50.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MID_STAIRS</td>
    <td align="right">       60.00</td>
    <td align="right">0.00</td>
    <td align="right">       60.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOP_TOILET</td>
    <td align="right">       50.00</td>
    <td align="right">0.00</td>
    <td align="right">       50.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOP_STAIRS</td>
    <td align="right">       60.00</td>
    <td align="right">0.00</td>
    <td align="right">       60.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BOT_PARKING</td>
    <td align="right">     1220.00</td>
    <td align="right">0.00</td>
    <td align="right">     1220.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BOT_PARKING_CORE</td>
    <td align="right">      180.00</td>
    <td align="right">0.00</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MID_PARKING</td>
    <td align="right">     1220.00</td>
    <td align="right">0.00</td>
    <td align="right">     1220.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MID_PARKING_CORE</td>
    <td align="right">      180.00</td>
    <td align="right">0.00</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOP_PARKING</td>
    <td align="right">     1220.00</td>
    <td align="right">0.00</td>
    <td align="right">     1220.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOP_PARKING_CORE</td>
    <td align="right">      180.00</td>
    <td align="right">0.00</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">    23800.03</td>
    <td align="right">    21930.03</td>
    <td align="right">     1870.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">     3307.67</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">     3307.67</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Energy Use [kWh]</td>
    <td align="right">Electricity Demand [W]</td>
    <td align="right">Natural Gas Energy Use [kWh]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Gasoline Use [kWh]</td>
    <td align="right">Gasoline Demand [W]</td>
    <td align="right">Diesel Use [kWh]</td>
    <td align="right">Diesel Demand [W]</td>
    <td align="right">Coal Use [kWh]</td>
    <td align="right">Coal Demand [W]</td>
    <td align="right">Fuel Oil No 1 Use [kWh]</td>
    <td align="right">Fuel Oil No 1 Demand [W]</td>
    <td align="right">Fuel Oil No 2 Use [kWh]</td>
    <td align="right">Fuel Oil No 2 Demand [W]</td>
    <td align="right">Propane Use [kWh]</td>
    <td align="right">Propane Demand [W]</td>
    <td align="right">Other Fuel 1 Use [kWh]</td>
    <td align="right">Other Fuel 1 Demand [W]</td>
    <td align="right">Other Fuel 2 Use [kWh]</td>
    <td align="right">Other Fuel 2 Demand [W]</td>
    <td align="right">District Cooling Use [kWh]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Use [kWh]</td>
    <td align="right">District Heating Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- General_Lights</td>
    <td align="right">   689264.26</td>
    <td align="right">   231983.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- Parking_Lights</td>
    <td align="right">    94279.58</td>
    <td align="right">    12600.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- ExteriorLights</td>
    <td align="right">    50786.14</td>
    <td align="right">    22228.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- MiscPlug</td>
    <td align="right">   741588.88</td>
    <td align="right">   262809.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- Personal Fans</td>
    <td align="right">    25766.71</td>
    <td align="right">    10416.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- MiscPumps</td>
    <td align="right">    25695.73</td>
    <td align="right">     2933.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- LiFTs</td>
    <td align="right">   159154.33</td>
    <td align="right">    67500.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- ElecAndMechRoomVent</td>
    <td align="right">   151696.12</td>
    <td align="right">    28000.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- Ventilation (simple)</td>
    <td align="right">    20061.62</td>
    <td align="right">     4944.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- DOAS Fan</td>
    <td align="right">   143034.33</td>
    <td align="right">    43186.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">    85352.92</td>
    <td align="right">    27987.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- General</td>
    <td align="right">    38050.29</td>
    <td align="right">    12426.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [kWh]</td>
    <td align="right">Total Energy Use [kWh]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">   767355.59</td>
    <td align="right">  2224730.89</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">   767355.59</td>
    <td align="right">  2224730.89</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [kWh]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       32.92</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">        6.85</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       32.24</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">       93.48</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       93.48</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       35.22</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">        7.33</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       34.49</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       22.96</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours > 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">SCH_ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">SCH_WORK_EFF</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">SCH_MINOA</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">SCH_OCCUPANCY</td>
    <td align="right">       2451.</td>
    <td align="right">       3444.</td>
  </tr>
  <tr>
    <td align="right">SCH_LIGHTING_CARPARK</td>
    <td align="right">      7482..</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">SCH_LIGHTING_STAIRCASE</td>
    <td align="right">       6570.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">SCH_LIGHTING_OFFICES&TOILETS</td>
    <td align="right">       2473.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">SCH_EQUIPMENT</td>
    <td align="right">       2497.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">SCH_INFILTRATION</td>
    <td align="right">      6608..</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">SCH_LIFTS</td>
    <td align="right">        611.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">SCH_EXTERIORFACADELIGHTS</td>
    <td align="right">       1825.</td>
    <td align="right">       1825.</td>
  </tr>
  <tr>
    <td align="right">SCH_EXTERIORWALKWAYLIGHTS</td>
    <td align="right">       4380.</td>
    <td align="right">       4380.</td>
  </tr>
  <tr>
    <td align="right">SCH_MISCPUMPS</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">SCH_ZONE_COOLING_SETPOINT_WO_SOLAR</td>
    <td align="right">CORE_BOT_SPSCHED</td>
    <td align="right">July</td>
    <td align="right">       28.00</td>
    <td align="right">         365</td>
    <td align="right">       28.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">SCH_ZONE_COOLING_SETPOINT_SOLAR</td>
    <td align="right">ZONE_BOT_N_SPSCHED</td>
    <td align="right">July</td>
    <td align="right">       28.00</td>
    <td align="right">         365</td>
    <td align="right">       28.00</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualThermalResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Thermal Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-03-24
    15:02:15</b></p>
<b>Heat Index Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (≤ 26.7°C) [hr]</td>
    <td align="right">Caution (> 26.7, ≤ 32.2°C) [hr]</td>
    <td align="right">Extreme Caution (> 32.2, ≤ 39.4°C) [hr]</td>
    <td align="right">Danger (> 39.4, ≤ 51.7°C) [hr]</td>
    <td align="right">Extreme Danger (> 51.7°C) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOT</td>
    <td align="right">        0.00</td>
    <td align="right">       41.83</td>
    <td align="right">     6321.50</td>
    <td align="right">     2396.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">     4850.50</td>
    <td align="right">     3908.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        2.67</td>
    <td align="right">     5016.33</td>
    <td align="right">     3741.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_N</td>
    <td align="right">        0.00</td>
    <td align="right">      766.50</td>
    <td align="right">     5522.33</td>
    <td align="right">     2468.50</td>
    <td align="right">        2.67</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_E</td>
    <td align="right">        0.00</td>
    <td align="right">      377.33</td>
    <td align="right">     5975.17</td>
    <td align="right">     2407.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_S</td>
    <td align="right">        0.00</td>
    <td align="right">      703.83</td>
    <td align="right">     5597.67</td>
    <td align="right">     2458.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_W</td>
    <td align="right">        0.00</td>
    <td align="right">      307.83</td>
    <td align="right">     6093.33</td>
    <td align="right">     2358.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_N</td>
    <td align="right">        0.00</td>
    <td align="right">      227.17</td>
    <td align="right">     5659.00</td>
    <td align="right">     2869.17</td>
    <td align="right">        4.67</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_E</td>
    <td align="right">        0.00</td>
    <td align="right">       77.17</td>
    <td align="right">     5721.83</td>
    <td align="right">     2960.33</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_S</td>
    <td align="right">        0.00</td>
    <td align="right">      200.17</td>
    <td align="right">     5711.33</td>
    <td align="right">     2848.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_W</td>
    <td align="right">        0.00</td>
    <td align="right">       67.50</td>
    <td align="right">     5623.33</td>
    <td align="right">     3069.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_N</td>
    <td align="right">        0.00</td>
    <td align="right">      362.17</td>
    <td align="right">     5606.00</td>
    <td align="right">     2787.67</td>
    <td align="right">        4.17</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_E</td>
    <td align="right">        0.00</td>
    <td align="right">      110.83</td>
    <td align="right">     5767.83</td>
    <td align="right">     2880.67</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_S</td>
    <td align="right">        0.00</td>
    <td align="right">      319.67</td>
    <td align="right">     5670.50</td>
    <td align="right">     2769.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_W</td>
    <td align="right">        0.00</td>
    <td align="right">      100.83</td>
    <td align="right">     5674.00</td>
    <td align="right">     2985.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BOT_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">      109.83</td>
    <td align="right">     8650.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MID_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOP_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">       62.17</td>
    <td align="right">     8697.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BOT_TOILET</td>
    <td align="right">        0.00</td>
    <td align="right">       16.50</td>
    <td align="right">     5474.00</td>
    <td align="right">     3269.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BOT_STAIRS</td>
    <td align="right">        0.00</td>
    <td align="right">      336.00</td>
    <td align="right">     8021.67</td>
    <td align="right">      402.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MID_TOILET</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3252.00</td>
    <td align="right">     5508.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MID_STAIRS</td>
    <td align="right">        0.00</td>
    <td align="right">      140.67</td>
    <td align="right">     7148.17</td>
    <td align="right">     1471.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOP_TOILET</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3527.67</td>
    <td align="right">     5232.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOP_STAIRS</td>
    <td align="right">        0.00</td>
    <td align="right">      194.33</td>
    <td align="right">     7182.17</td>
    <td align="right">     1383.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BOT_PARKING</td>
    <td align="right">      289.00</td>
    <td align="right">     3976.83</td>
    <td align="right">     4484.83</td>
    <td align="right">        9.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BOT_PARKING_CORE</td>
    <td align="right">       38.00</td>
    <td align="right">     3838.17</td>
    <td align="right">     4882.33</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MID_PARKING</td>
    <td align="right">      143.00</td>
    <td align="right">     3636.83</td>
    <td align="right">     4966.17</td>
    <td align="right">       14.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MID_PARKING_CORE</td>
    <td align="right">       25.17</td>
    <td align="right">     3102.67</td>
    <td align="right">     5625.33</td>
    <td align="right">        6.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOP_PARKING</td>
    <td align="right">      159.67</td>
    <td align="right">     3603.83</td>
    <td align="right">     4973.50</td>
    <td align="right">       23.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOP_PARKING_CORE</td>
    <td align="right">        9.83</td>
    <td align="right">     2580.17</td>
    <td align="right">     6154.50</td>
    <td align="right">       15.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3252.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">      289.00</td>
    <td align="right">     3976.83</td>
    <td align="right">     8760.00</td>
    <td align="right">     5508.00</td>
    <td align="right">        4.67</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">       22.16</td>
    <td align="right">      842.14</td>
    <td align="right">     5887.03</td>
    <td align="right">     2008.24</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">      664.67</td>
    <td align="right">    25264.33</td>
    <td align="right">   176611.00</td>
    <td align="right">    60247.17</td>
    <td align="right">       12.83</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (≤ 26.7°C) [hr]</td>
    <td align="right">Caution (> 26.7, ≤ 32.2°C) [hr]</td>
    <td align="right">Extreme Caution (> 32.2, ≤ 39.4°C) [hr]</td>
    <td align="right">Danger (> 39.4, ≤ 51.7°C) [hr]</td>
    <td align="right">Extreme Danger (> 51.7°C) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOT</td>
    <td align="right">        0.00</td>
    <td align="right">       80.67</td>
    <td align="right">    34912.00</td>
    <td align="right">   125313.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">        0.00</td>
    <td align="right">        9.17</td>
    <td align="right">    20454.33</td>
    <td align="right">   139842.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">        0.00</td>
    <td align="right">       19.83</td>
    <td align="right">    23580.83</td>
    <td align="right">   136705.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_N</td>
    <td align="right">        0.00</td>
    <td align="right">      271.33</td>
    <td align="right">     7397.17</td>
    <td align="right">    26325.33</td>
    <td align="right">       36.17</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_E</td>
    <td align="right">        0.00</td>
    <td align="right">      125.17</td>
    <td align="right">     6816.83</td>
    <td align="right">    27088.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_S</td>
    <td align="right">        0.00</td>
    <td align="right">      256.67</td>
    <td align="right">     7155.17</td>
    <td align="right">    26618.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_W</td>
    <td align="right">        0.00</td>
    <td align="right">      128.67</td>
    <td align="right">     8149.67</td>
    <td align="right">    25751.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_N</td>
    <td align="right">        0.00</td>
    <td align="right">      128.33</td>
    <td align="right">     6582.83</td>
    <td align="right">    27254.67</td>
    <td align="right">       64.17</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_E</td>
    <td align="right">        0.00</td>
    <td align="right">       39.67</td>
    <td align="right">     5398.67</td>
    <td align="right">    28582.33</td>
    <td align="right">        9.33</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_S</td>
    <td align="right">        0.00</td>
    <td align="right">      127.00</td>
    <td align="right">     6416.33</td>
    <td align="right">    27486.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_W</td>
    <td align="right">        0.00</td>
    <td align="right">       41.00</td>
    <td align="right">     6406.50</td>
    <td align="right">    27582.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_N</td>
    <td align="right">        0.00</td>
    <td align="right">      173.67</td>
    <td align="right">     6910.17</td>
    <td align="right">    26889.00</td>
    <td align="right">       57.17</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_E</td>
    <td align="right">        0.00</td>
    <td align="right">       53.50</td>
    <td align="right">     5868.00</td>
    <td align="right">    28099.17</td>
    <td align="right">        9.33</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_S</td>
    <td align="right">        0.00</td>
    <td align="right">      167.17</td>
    <td align="right">     6694.17</td>
    <td align="right">    27168.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_W</td>
    <td align="right">        0.00</td>
    <td align="right">       55.17</td>
    <td align="right">     6803.50</td>
    <td align="right">    27171.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BOT_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MID_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOP_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BOT_TOILET</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BOT_STAIRS</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MID_TOILET</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MID_STAIRS</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOP_TOILET</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOP_STAIRS</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BOT_PARKING</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BOT_PARKING_CORE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MID_PARKING</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MID_PARKING_CORE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOP_PARKING</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOP_PARKING_CORE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">      271.33</td>
    <td align="right">    34912.00</td>
    <td align="right">   139842.50</td>
    <td align="right">       64.17</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">       55.90</td>
    <td align="right">     5318.21</td>
    <td align="right">    24262.62</td>
    <td align="right">        5.87</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">     1677.00</td>
    <td align="right">   159546.17</td>
    <td align="right">   727878.67</td>
    <td align="right">      176.17</td>
  </tr>
</table>
<br><br>
<b>Humidex Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (≤ 29) [hr]</td>
    <td align="right">Some Discomfort (> 29, ≤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (> 40, ≤ 45) [hr]</td>
    <td align="right">Dangerous (> 45, ≤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (> 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOT</td>
    <td align="right">        0.00</td>
    <td align="right">      334.67</td>
    <td align="right">     6332.83</td>
    <td align="right">     2071.17</td>
    <td align="right">       21.33</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">        0.00</td>
    <td align="right">       37.17</td>
    <td align="right">     5612.67</td>
    <td align="right">     3026.83</td>
    <td align="right">       83.33</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">        0.00</td>
    <td align="right">       62.00</td>
    <td align="right">     5638.33</td>
    <td align="right">     2987.33</td>
    <td align="right">       72.33</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_N</td>
    <td align="right">        0.00</td>
    <td align="right">     1501.17</td>
    <td align="right">     5035.50</td>
    <td align="right">     2048.67</td>
    <td align="right">      174.67</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_E</td>
    <td align="right">        0.00</td>
    <td align="right">     1045.33</td>
    <td align="right">     5544.33</td>
    <td align="right">     2056.83</td>
    <td align="right">      113.50</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_S</td>
    <td align="right">        0.00</td>
    <td align="right">     1405.33</td>
    <td align="right">     5173.83</td>
    <td align="right">     2073.50</td>
    <td align="right">      107.33</td>
  </tr>
  <tr>
    <td align="right">ZONE_BOT_W</td>
    <td align="right">        0.00</td>
    <td align="right">      886.67</td>
    <td align="right">     5790.00</td>
    <td align="right">     2016.33</td>
    <td align="right">       67.00</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_N</td>
    <td align="right">        0.00</td>
    <td align="right">      699.50</td>
    <td align="right">     5512.67</td>
    <td align="right">     2305.67</td>
    <td align="right">      242.17</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_E</td>
    <td align="right">        0.00</td>
    <td align="right">      317.67</td>
    <td align="right">     5874.00</td>
    <td align="right">     2359.67</td>
    <td align="right">      208.67</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_S</td>
    <td align="right">        0.00</td>
    <td align="right">      639.17</td>
    <td align="right">     5600.33</td>
    <td align="right">     2362.50</td>
    <td align="right">      158.00</td>
  </tr>
  <tr>
    <td align="right">ZONE_MID_W</td>
    <td align="right">        0.00</td>
    <td align="right">      264.67</td>
    <td align="right">     5917.17</td>
    <td align="right">     2453.67</td>
    <td align="right">      124.50</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_N</td>
    <td align="right">        0.00</td>
    <td align="right">      853.67</td>
    <td align="right">     5439.67</td>
    <td align="right">     2244.00</td>
    <td align="right">      222.67</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_E</td>
    <td align="right">        0.00</td>
    <td align="right">      434.17</td>
    <td align="right">     5838.50</td>
    <td align="right">     2302.00</td>
    <td align="right">      185.33</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_S</td>
    <td align="right">        0.00</td>
    <td align="right">      777.17</td>
    <td align="right">     5548.17</td>
    <td align="right">     2293.50</td>
    <td align="right">      141.17</td>
  </tr>
  <tr>
    <td align="right">ZONE_TOP_W</td>
    <td align="right">        0.00</td>
    <td align="right">      353.83</td>
    <td align="right">     5919.17</td>
    <td align="right">     2372.17</td>
    <td align="right">      114.83</td>
  </tr>
  <tr>
    <td align="right">BOT_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">     1739.00</td>
    <td align="right">     7021.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MID_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">      202.67</td>
    <td align="right">     8557.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOP_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">      692.17</td>
    <td align="right">     8067.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BOT_TOILET</td>
    <td align="right">        0.00</td>
    <td align="right">      153.17</td>
    <td align="right">     5835.00</td>
    <td align="right">     2761.83</td>
    <td align="right">       10.00</td>
  </tr>
  <tr>
    <td align="right">BOT_STAIRS</td>
    <td align="right">        0.00</td>
    <td align="right">      856.33</td>
    <td align="right">     7755.00</td>
    <td align="right">      148.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MID_TOILET</td>
    <td align="right">        0.00</td>
    <td align="right">        7.33</td>
    <td align="right">     4049.33</td>
    <td align="right">     4644.67</td>
    <td align="right">       58.67</td>
  </tr>
  <tr>
    <td align="right">MID_STAIRS</td>
    <td align="right">        0.00</td>
    <td align="right">      416.17</td>
    <td align="right">     7567.67</td>
    <td align="right">      776.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOP_TOILET</td>
    <td align="right">        0.00</td>
    <td align="right">       16.00</td>
    <td align="right">     4214.50</td>
    <td align="right">     4475.50</td>
    <td align="right">       54.00</td>
  </tr>
  <tr>
    <td align="right">TOP_STAIRS</td>
    <td align="right">        0.00</td>
    <td align="right">      524.33</td>
    <td align="right">     7493.50</td>
    <td align="right">      742.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BOT_PARKING</td>
    <td align="right">        0.00</td>
    <td align="right">     4906.17</td>
    <td align="right">     3850.33</td>
    <td align="right">        3.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BOT_PARKING_CORE</td>
    <td align="right">        0.00</td>
    <td align="right">     4767.17</td>
    <td align="right">     3991.67</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MID_PARKING</td>
    <td align="right">        0.00</td>
